  {c02ba5ad-94e8-49d5-a1af-48ec78ba8fb4}, !- Name
  {ad2b0f16-396a-4940-af56-e66bd5407332}, !- Source Object
  3,                                      !- Outlet Port
  {f02c818f-a9e7-465d-b8f3-c5d66c64b960}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c722bf3-6f10-461c-ad1a-4c19d0f89d9b}, !- Handle
  {88e00a19-db13-4bf4-988f-baf6324c48b2}, !- Name
  {139a2a76-1c41-4014-9871-0c8ff9954b37}, !- Source Object
  2,                                      !- Outlet Port
  {4ad4d55b-9285-4289-b99a-d85acd58295a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bdcafbab-673c-44b4-99ea-2c09cc94fec9}, !- Handle
  {890e73c3-e072-429b-9c17-eb804d959e0f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {44d57312-63e9-4f9b-9f47-0646b27d8faa}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {f791e387-8b0f-4384-8ff0-1f4fd0af6967}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0c837301-1a1f-40f9-9440-620f76ae3c9c}, !- Handle
  Perimeter_bot_ZN_2 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {513ea35c-cc52-476b-a523-2b8538611b1b}, !- Control Zone Name
  {7001b4be-b833-4eee-a12b-960853a7f7d3}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {25fcc73a-3ce8-4ece-88af-f4f9a646ac04}, !- Handle
  Perimeter_bot_ZN_2 ZN PSZ-AC Gas Htg Coil 155kBtu/hr 0.8 Thermal Eff, !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  0.65,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {6cd0baa9-c6cd-4983-95a3-cb326d6b80fc}, !- Handle
  Perimeter_bot_ZN_2 ZN PSZ-AC No Heat,   !- Name
  {85b95b56-44cb-47d1-9f56-e859908ea62f}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {24208b06-06c2-42c1-94c4-0c5d877bed1d}, !- Handle
  Perimeter_bot_ZN_2 ZN PSZ-AC 1spd DX AC Clg Coil 78kBtu/hr 9.63EER, !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.39,                                   !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {999fc1b1-6215-440d-8ff3-ecd0e3d1bb83}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9308630b-63ac-477f-9839-281ebe778dc1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a982f71-5b30-4111-b63a-de1c1efcda4a}, !- Energy Input Ratio Function of Temperature Curve Name
  {f965bce8-5438-4a14-87ee-c7aa02690c1c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7cc3ed89-4e6a-45e0-a4d1-39c9241eb237}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {48c364fd-97ab-4ca2-a98a-5af2a04587ec}, !- Handle
  Perimeter_bot_ZN_2 ZN PSZ-AC Fan,       !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2c99d6dc-fd17-423d-86ea-5492666baaee}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {077c4298-d2a5-4d9f-aa6f-0d51a735f4e6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2c99d6dc-fd17-423d-86ea-5492666baaee}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {077c4298-d2a5-4d9f-aa6f-0d51a735f4e6}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {17be175d-0b78-43e3-b5df-e8d2e9553761}, !- Handle
  Perimeter_bot_ZN_2 ZN PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {513ea35c-cc52-476b-a523-2b8538611b1b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7c567f12-b3c4-4efe-9b04-257f74d1e5f4}, !- Availability Schedule Name
  {81cb3459-f267-4fef-9854-f6ac40789fd0}, !- Air Inlet Node Name
  {b06991c8-4bda-4fb2-aba1-23c54e276059}, !- Air Outlet Node Name
  {48c364fd-97ab-4ca2-a98a-5af2a04587ec}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7c567f12-b3c4-4efe-9b04-257f74d1e5f4}, !- Supply Air Fan Operating Mode Schedule Name
  {25fcc73a-3ce8-4ece-88af-f4f9a646ac04}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {24208b06-06c2-42c1-94c4-0c5d877bed1d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {6cd0baa9-c6cd-4983-95a3-cb326d6b80fc}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b06991c8-4bda-4fb2-aba1-23c54e276059}, !- Handle
  {7a09c4e8-a2d8-4567-9064-005b1ae0fd1a}, !- Name
  {17be175d-0b78-43e3-b5df-e8d2e9553761}, !- Source Object
  7,                                      !- Outlet Port
  {7001b4be-b833-4eee-a12b-960853a7f7d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a40aac33-147c-42c6-8195-981e7d36ecbb}, !- Handle
  Perimeter_bot_ZN_2 ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {81a2e055-642b-4633-a621-913ee9133c1e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a09fd550-a4c9-4976-a2a5-88926de7ad5d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a09fd550-a4c9-4976-a2a5-88926de7ad5d}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {acb51817-b42b-45ef-8754-872e26d451b6}, !- Handle
  Perimeter_bot_ZN_2 ZN PSZ-AC OA System, !- Name
  {a40aac33-147c-42c6-8195-981e7d36ecbb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6ed8788f-d2ff-4e85-80d7-409bd9bf6c68}, !- Mixed Air Node Name
  {67ba3d44-857d-4c6a-b375-2988979eee03}, !- Outdoor Air Stream Node Name
  {8e3acd39-0615-40a2-a372-8e008eea2419}, !- Relief Air Stream Node Name
  {3e568ade-48ab-4c60-a06e-816bb27b38cb}; !- Return Air Stream Node Name

OS:Node,
  {c5d8c735-8bc8-479d-892d-72e1dedb5404}, !- Handle
  Perimeter_bot_ZN_2 ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {67ba3d44-857d-4c6a-b375-2988979eee03}; !- Outlet Port

OS:Connection,
  {67ba3d44-857d-4c6a-b375-2988979eee03}, !- Handle
  {7c49a391-3cad-4ef1-8396-cd3d2a710002}, !- Name
  {c5d8c735-8bc8-479d-892d-72e1dedb5404}, !- Source Object
  3,                                      !- Outlet Port
  {acb51817-b42b-45ef-8754-872e26d451b6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fabc5b28-fd64-4bb1-a812-4cdd21a2c981}, !- Handle
  Perimeter_bot_ZN_2 ZN PSZ-AC Relief Air Node, !- Name
  {8e3acd39-0615-40a2-a372-8e008eea2419}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e3acd39-0615-40a2-a372-8e008eea2419}, !- Handle
  {136d9def-4364-42bd-a672-a28cc551c00d}, !- Name
  {acb51817-b42b-45ef-8754-872e26d451b6}, !- Source Object
  7,                                      !- Outlet Port
  {fabc5b28-fd64-4bb1-a812-4cdd21a2c981}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {955c40de-d332-4320-b424-9c2d61e90048}, !- Handle
  Perimeter_bot_ZN_2 ZN PSZ-AC Mixed Air Node, !- Name
  {6ed8788f-d2ff-4e85-80d7-409bd9bf6c68}, !- Inlet Port
  {81cb3459-f267-4fef-9854-f6ac40789fd0}; !- Outlet Port

OS:Connection,
  {3e568ade-48ab-4c60-a06e-816bb27b38cb}, !- Handle
  {7709d7d2-2525-4a16-afdf-d361da187dd9}, !- Name
  {d779a6c8-9b43-43dd-abe7-3dacb3b54c52}, !- Source Object
  3,                                      !- Outlet Port
  {acb51817-b42b-45ef-8754-872e26d451b6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6ed8788f-d2ff-4e85-80d7-409bd9bf6c68}, !- Handle
  {51bcc681-ec81-4b60-974b-f8a516cd0c47}, !- Name
  {acb51817-b42b-45ef-8754-872e26d451b6}, !- Source Object
  5,                                      !- Outlet Port
  {955c40de-d332-4320-b424-9c2d61e90048}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81cb3459-f267-4fef-9854-f6ac40789fd0}, !- Handle
  {882eaf9e-be3b-46d1-a18e-c4af6817c708}, !- Name
  {955c40de-d332-4320-b424-9c2d61e90048}, !- Source Object
  3,                                      !- Outlet Port
  {17be175d-0b78-43e3-b5df-e8d2e9553761}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f791e387-8b0f-4384-8ff0-1f4fd0af6967}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {766888fc-14fd-4d14-a628-086fc05fe126}, !- Control Zone or Zone List Name
  {6ff0a465-616a-40ed-a48a-73c2ddb808bc}, !- Cooling Control Zone or Zone List Name
  {de2cf037-56d1-40bf-9e4e-2735925c94d0}, !- Heating Control Zone or Zone List Name
  {ad4efce0-a723-44bf-9dee-d9df958a6df4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {766888fc-14fd-4d14-a628-086fc05fe126}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {6ff0a465-616a-40ed-a48a-73c2ddb808bc}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {de2cf037-56d1-40bf-9e4e-2735925c94d0}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ad4efce0-a723-44bf-9dee-d9df958a6df4}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c9903226-f025-4e6a-9aa0-3cb4b1b8869c}, !- Handle
  Perimeter_bot_ZN_2 ZN PSZ-AC Diffuser,  !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  {7e736605-9dff-42fb-a52a-7da79050a52a}, !- Air Inlet Node Name
  {5d850fbe-5423-4693-8396-eaf4579e4117}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {02900bba-f643-47c1-b673-12399faa9f63}, !- Handle
  Perimeter_bot_ZN_2 ZN Return Air Node,  !- Name
  {b3a61a2a-b054-44c2-aa72-06ed36d46a6b}, !- Inlet Port
  {f6c0c87d-e85d-4809-b632-55b95442785d}; !- Outlet Port

OS:Connection,
  {dc32d5ae-eabe-45d4-87d0-4573ef44dee1}, !- Handle
  {1b36b1a1-35ba-4c5f-95d8-84433b74c537}, !- Name
  {7466e076-32fa-414c-9408-cfa808609eae}, !- Source Object
  3,                                      !- Outlet Port
  {dbc6b261-5cc4-4ed1-a96b-a26f610d1ae0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b3a61a2a-b054-44c2-aa72-06ed36d46a6b}, !- Handle
  {3da56919-bbe8-4407-bf61-2c5aad661e75}, !- Name
  {f9aeafc1-6f40-4d11-83fc-0fe5afc10433}, !- Source Object
  3,                                      !- Outlet Port
  {02900bba-f643-47c1-b673-12399faa9f63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6c0c87d-e85d-4809-b632-55b95442785d}, !- Handle
  {2ee7d434-76ac-46b1-ac28-ca2724b9a3cf}, !- Name
  {02900bba-f643-47c1-b673-12399faa9f63}, !- Source Object
  3,                                      !- Outlet Port
  {139a2a76-1c41-4014-9871-0c8ff9954b37}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ba211af6-d10e-4e88-8a6d-d9933855ba8b}, !- Handle
  Perimeter_bot_ZN_2 ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {07761664-804c-4d53-afc5-f4b93a8ac854}, !- Inlet Port
  {7e736605-9dff-42fb-a52a-7da79050a52a}; !- Outlet Port

OS:Connection,
  {07761664-804c-4d53-afc5-f4b93a8ac854}, !- Handle
  {f5075df1-c896-47a9-8b9f-a1fd18dc4702}, !- Name
  {f02c818f-a9e7-465d-b8f3-c5d66c64b960}, !- Source Object
  3,                                      !- Outlet Port
  {ba211af6-d10e-4e88-8a6d-d9933855ba8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e736605-9dff-42fb-a52a-7da79050a52a}, !- Handle
  {bc168975-2617-49aa-b565-6ccbdfb71610}, !- Name
  {ba211af6-d10e-4e88-8a6d-d9933855ba8b}, !- Source Object
  3,                                      !- Outlet Port
  {c9903226-f025-4e6a-9aa0-3cb4b1b8869c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d850fbe-5423-4693-8396-eaf4579e4117}, !- Handle
  {f70f298e-7679-453b-b716-447a0223141b}, !- Name
  {c9903226-f025-4e6a-9aa0-3cb4b1b8869c}, !- Source Object
  4,                                      !- Outlet Port
  {7466e076-32fa-414c-9408-cfa808609eae}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3ce733f5-2397-4de3-ad92-482f7283f67b}, !- Handle
  Perimeter_bot_ZN_3 ZN PSZ-AC,           !- Name
  ,                                       !- Controller List Name
  {7c567f12-b3c4-4efe-9b04-257f74d1e5f4}, !- Availability Schedule
  {5fdd18f0-d7ee-45eb-ac1b-401b5cee2092}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6975b175-39fa-4237-8275-d4e884f7a0b2}, !- Supply Side Inlet Node Name
  {4bbe4e56-3909-415e-925f-026dcac32d5f}, !- Demand Side Outlet Node Name
  {306705d0-f65f-4ff6-a10e-530cf17f4b46}, !- Demand Side Inlet Node A
  {a7c77fb7-170b-457b-8cce-707f43d7aa36}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {669fec07-b455-4b7c-9c67-4e5c95d24764}, !- Demand Mixer Name
  {357d8ee1-3e4e-4cbe-9cc9-b8d2b6721db4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6016da98-afb7-446e-93b1-65db3f2f453d}, !- Handle
  Perimeter_bot_ZN_3 ZN PSZ-AC Supply Inlet Node, !- Name
  {6975b175-39fa-4237-8275-d4e884f7a0b2}, !- Inlet Port
  {901da236-7eb9-4a02-92f9-82a92895a638}; !- Outlet Port

OS:Node,
  {cd8531a7-eab7-4d11-b227-5dd2987456fb}, !- Handle
  Perimeter_bot_ZN_3 ZN PSZ-AC Supply Outlet Node, !- Name
  {d5e979cf-08e9-4cbf-88b7-a8f9021aa5e8}, !- Inlet Port
  {a7c77fb7-170b-457b-8cce-707f43d7aa36}; !- Outlet Port

OS:Connection,
  {6975b175-39fa-4237-8275-d4e884f7a0b2}, !- Handle
  {80cf07d5-bdbe-476f-a405-d2c15dde1fec}, !- Name
  {3ce733f5-2397-4de3-ad92-482f7283f67b}, !- Source Object
  9,                                      !- Outlet Port
  {6016da98-afb7-446e-93b1-65db3f2f453d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7c77fb7-170b-457b-8cce-707f43d7aa36}, !- Handle
  {fe26bc9d-e7ae-4522-95d8-a9b9b14a25a5}, !- Name
  {cd8531a7-eab7-4d11-b227-5dd2987456fb}, !- Source Object
  3,                                      !- Outlet Port
  {3ce733f5-2397-4de3-ad92-482f7283f67b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {31e27fe7-acc1-4822-ae53-33658595e857}, !- Handle
  Perimeter_bot_ZN_3 ZN PSZ-AC Demand Inlet Node, !- Name
  {306705d0-f65f-4ff6-a10e-530cf17f4b46}, !- Inlet Port
  {e9e6a234-5ec5-41a4-bdc6-554dc1f9f486}; !- Outlet Port

OS:Node,
  {179565ae-c643-46b0-bd71-e9672afb261c}, !- Handle
  Perimeter_bot_ZN_3 ZN PSZ-AC Demand Outlet Node, !- Name
  {6efc57fe-dd83-4995-9dbe-f4921f4af177}, !- Inlet Port
  {4bbe4e56-3909-415e-925f-026dcac32d5f}; !- Outlet Port

OS:Node,
  {ccd84df9-7eeb-45f0-a72d-8870cf221a93}, !- Handle
  Perimeter_bot_ZN_3 ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {2094e2fc-c2fd-45da-9ec8-3dc84dec420b}, !- Inlet Port
  {5faa223b-a502-47ba-981c-c91beb8d0e7f}; !- Outlet Port

OS:Connection,
  {306705d0-f65f-4ff6-a10e-530cf17f4b46}, !- Handle
  {e689c4fa-d6b2-4bbc-ab4b-154bc71a07db}, !- Name
  {3ce733f5-2397-4de3-ad92-482f7283f67b}, !- Source Object
  11,                                     !- Outlet Port
  {31e27fe7-acc1-4822-ae53-33658595e857}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bbe4e56-3909-415e-925f-026dcac32d5f}, !- Handle
  {0d50f113-96ab-458c-9e34-437521e2f98c}, !- Name
  {179565ae-c643-46b0-bd71-e9672afb261c}, !- Source Object
  3,                                      !- Outlet Port
  {3ce733f5-2397-4de3-ad92-482f7283f67b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {357d8ee1-3e4e-4cbe-9cc9-b8d2b6721db4}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {e9e6a234-5ec5-41a4-bdc6-554dc1f9f486}, !- Inlet Node Name
  {66eed77f-ac3c-4483-87f0-900c93be2fc7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {669fec07-b455-4b7c-9c67-4e5c95d24764}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {6efc57fe-dd83-4995-9dbe-f4921f4af177}, !- Outlet Node Name
  {56d6fcac-96bc-4be6-82b1-60809651c767}; !- Inlet Node Name 1

OS:Connection,
  {e9e6a234-5ec5-41a4-bdc6-554dc1f9f486}, !- Handle
  {4e043bb5-5ca4-45ca-91a9-a6ad11cfd356}, !- Name
  {31e27fe7-acc1-4822-ae53-33658595e857}, !- Source Object
  3,                                      !- Outlet Port
  {357d8ee1-3e4e-4cbe-9cc9-b8d2b6721db4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6efc57fe-dd83-4995-9dbe-f4921f4af177}, !- Handle
  {8838716e-cb60-4655-b56f-c9e92a1b0233}, !- Name
  {669fec07-b455-4b7c-9c67-4e5c95d24764}, !- Source Object
  2,                                      !- Outlet Port
  {179565ae-c643-46b0-bd71-e9672afb261c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b64ae3a5-77eb-41bf-846f-6738e6792e23}, !- Handle
  {3ce733f5-2397-4de3-ad92-482f7283f67b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5fdd18f0-d7ee-45eb-ac1b-401b5cee2092}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {d01cd86f-b67e-4910-971a-99849fe17aa7}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {cefcc4e9-e73d-4b5e-8826-0bca3c03759e}, !- Handle
  Perimeter_bot_ZN_3 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c38aa95e-d5da-4920-ac1f-c54237af2d3b}, !- Control Zone Name
  {cd8531a7-eab7-4d11-b227-5dd2987456fb}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {63ce6f1a-d9a8-4b21-ab40-4828e76f418b}, !- Handle
  Perimeter_bot_ZN_3 ZN PSZ-AC Gas Htg Coil 123kBtu/hr 0.8 Thermal Eff, !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  0.65,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {9eabfed5-b04c-4b3a-90b7-6cd2bfea736c}, !- Handle
  Perimeter_bot_ZN_3 ZN PSZ-AC No Heat,   !- Name
  {85b95b56-44cb-47d1-9f56-e859908ea62f}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {53ab9db6-2163-4a1c-ab81-40b3fa5c9f76}, !- Handle
  Perimeter_bot_ZN_3 ZN PSZ-AC 1spd DX AC Clg Coil 67kBtu/hr 9.63EER, !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.39,                                   !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {999fc1b1-6215-440d-8ff3-ecd0e3d1bb83}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9308630b-63ac-477f-9839-281ebe778dc1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a982f71-5b30-4111-b63a-de1c1efcda4a}, !- Energy Input Ratio Function of Temperature Curve Name
  {f965bce8-5438-4a14-87ee-c7aa02690c1c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7cc3ed89-4e6a-45e0-a4d1-39c9241eb237}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {c3a0a213-6bf7-4f57-a71a-166fd67e318c}, !- Handle
  Perimeter_bot_ZN_3 ZN PSZ-AC Fan,       !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6b005ccd-2540-4a2c-af43-74e130100f57}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ec1b4f22-63cb-4297-8a90-2733964641a0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6b005ccd-2540-4a2c-af43-74e130100f57}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ec1b4f22-63cb-4297-8a90-2733964641a0}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {637323ae-650a-4cac-bc17-c70b3170f6fb}, !- Handle
  Perimeter_bot_ZN_3 ZN PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {c38aa95e-d5da-4920-ac1f-c54237af2d3b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7c567f12-b3c4-4efe-9b04-257f74d1e5f4}, !- Availability Schedule Name
  {1a00a255-607d-418b-ba61-133c5f32bba8}, !- Air Inlet Node Name
  {d5e979cf-08e9-4cbf-88b7-a8f9021aa5e8}, !- Air Outlet Node Name
  {c3a0a213-6bf7-4f57-a71a-166fd67e318c}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7c567f12-b3c4-4efe-9b04-257f74d1e5f4}, !- Supply Air Fan Operating Mode Schedule Name
  {63ce6f1a-d9a8-4b21-ab40-4828e76f418b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {53ab9db6-2163-4a1c-ab81-40b3fa5c9f76}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {9eabfed5-b04c-4b3a-90b7-6cd2bfea736c}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d5e979cf-08e9-4cbf-88b7-a8f9021aa5e8}, !- Handle
  {f2997809-d1aa-4b94-8d59-4e6626a83dba}, !- Name
  {637323ae-650a-4cac-bc17-c70b3170f6fb}, !- Source Object
  7,                                      !- Outlet Port
  {cd8531a7-eab7-4d11-b227-5dd2987456fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {bf77199c-29ac-4562-b1d7-be617b417802}, !- Handle
  Perimeter_bot_ZN_3 ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {81a2e055-642b-4633-a621-913ee9133c1e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ac145c62-83f5-42af-92d6-2fece4784f91}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ac145c62-83f5-42af-92d6-2fece4784f91}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {135426a5-dc3c-4285-be25-5a289b9f5dc7}, !- Handle
  Perimeter_bot_ZN_3 ZN PSZ-AC OA System, !- Name
  {bf77199c-29ac-4562-b1d7-be617b417802}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7c4dfbd9-e941-444f-a090-9ad9064f7ed1}, !- Mixed Air Node Name
  {d657febd-4f2b-43dd-9fab-4d9b6f6380bd}, !- Outdoor Air Stream Node Name
  {93d9a4be-d76a-4faf-8db5-e854a0a8e884}, !- Relief Air Stream Node Name
  {901da236-7eb9-4a02-92f9-82a92895a638}; !- Return Air Stream Node Name

OS:Node,
  {f8a0d47a-0cd0-4378-a1d5-2e9a99a6f2a8}, !- Handle
  Perimeter_bot_ZN_3 ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d657febd-4f2b-43dd-9fab-4d9b6f6380bd}; !- Outlet Port

OS:Connection,
  {d657febd-4f2b-43dd-9fab-4d9b6f6380bd}, !- Handle
  {52d5bc93-b558-425b-b94f-bb649492d14b}, !- Name
  {f8a0d47a-0cd0-4378-a1d5-2e9a99a6f2a8}, !- Source Object
  3,                                      !- Outlet Port
  {135426a5-dc3c-4285-be25-5a289b9f5dc7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2c809dcf-9ded-4980-b127-f87486da18f8}, !- Handle
  Perimeter_bot_ZN_3 ZN PSZ-AC Relief Air Node, !- Name
  {93d9a4be-d76a-4faf-8db5-e854a0a8e884}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93d9a4be-d76a-4faf-8db5-e854a0a8e884}, !- Handle
  {f497d05c-6ea4-4f4f-add5-9c5852d14025}, !- Name
  {135426a5-dc3c-4285-be25-5a289b9f5dc7}, !- Source Object
  7,                                      !- Outlet Port
  {2c809dcf-9ded-4980-b127-f87486da18f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9a8bb56-74ca-4f2a-ae6a-70b217c41575}, !- Handle
  Perimeter_bot_ZN_3 ZN PSZ-AC Mixed Air Node, !- Name
  {7c4dfbd9-e941-444f-a090-9ad9064f7ed1}, !- Inlet Port
  {1a00a255-607d-418b-ba61-133c5f32bba8}; !- Outlet Port

OS:Connection,
  {901da236-7eb9-4a02-92f9-82a92895a638}, !- Handle
  {a7f92c8d-96ce-42c1-83d0-c21065f11479}, !- Name
  {6016da98-afb7-446e-93b1-65db3f2f453d}, !- Source Object
  3,                                      !- Outlet Port
  {135426a5-dc3c-4285-be25-5a289b9f5dc7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7c4dfbd9-e941-444f-a090-9ad9064f7ed1}, !- Handle
  {a696d52a-5b8a-4219-b744-e37f6b248311}, !- Name
  {135426a5-dc3c-4285-be25-5a289b9f5dc7}, !- Source Object
  5,                                      !- Outlet Port
  {b9a8bb56-74ca-4f2a-ae6a-70b217c41575}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a00a255-607d-418b-ba61-133c5f32bba8}, !- Handle
  {6cfdc425-fd98-49aa-8b4c-d2c130cb2290}, !- Name
  {b9a8bb56-74ca-4f2a-ae6a-70b217c41575}, !- Source Object
  3,                                      !- Outlet Port
  {637323ae-650a-4cac-bc17-c70b3170f6fb}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d01cd86f-b67e-4910-971a-99849fe17aa7}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {6c5da003-d97b-453e-9521-46cf496e3a88}, !- Control Zone or Zone List Name
  {72334a02-940b-49db-97e1-40cf00d80416}, !- Cooling Control Zone or Zone List Name
  {17dcb882-8b4a-4f0c-9734-a88c9bd4edbc}, !- Heating Control Zone or Zone List Name
  {f6ea39e3-7fe7-4772-b313-1da3b90e5012}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6c5da003-d97b-453e-9521-46cf496e3a88}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {72334a02-940b-49db-97e1-40cf00d80416}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {17dcb882-8b4a-4f0c-9734-a88c9bd4edbc}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f6ea39e3-7fe7-4772-b313-1da3b90e5012}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5a5791fa-ccf9-47dc-bb93-79d9da89c5dc}, !- Handle
  Perimeter_bot_ZN_3 ZN PSZ-AC Diffuser,  !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  {c23dcc3e-db92-4a67-9f85-66120ced76d7}, !- Air Inlet Node Name
  {2094e2fc-c2fd-45da-9ec8-3dc84dec420b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f569dac2-5b87-479a-9359-9ba426d5e74c}, !- Handle
  Perimeter_bot_ZN_3 ZN Return Air Node,  !- Name
  {5cecbcef-3bcc-4e18-a6e7-3112d9147558}, !- Inlet Port
  {56d6fcac-96bc-4be6-82b1-60809651c767}; !- Outlet Port

OS:Connection,
  {5faa223b-a502-47ba-981c-c91beb8d0e7f}, !- Handle
  {6d4053ac-7c0b-460f-9fac-bb1bea2a76a6}, !- Name
  {ccd84df9-7eeb-45f0-a72d-8870cf221a93}, !- Source Object
  3,                                      !- Outlet Port
  {05a62332-fc2b-49fa-abc9-3d9764cd4676}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5cecbcef-3bcc-4e18-a6e7-3112d9147558}, !- Handle
  {8155953b-477d-44b6-87d0-e119ea76e656}, !- Name
  {4652aa83-7e77-4b58-94ad-a37b8801892b}, !- Source Object
  3,                                      !- Outlet Port
  {f569dac2-5b87-479a-9359-9ba426d5e74c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56d6fcac-96bc-4be6-82b1-60809651c767}, !- Handle
  {e7699c81-4534-4623-8e12-bc0bf28513eb}, !- Name
  {f569dac2-5b87-479a-9359-9ba426d5e74c}, !- Source Object
  3,                                      !- Outlet Port
  {669fec07-b455-4b7c-9c67-4e5c95d24764}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5d032087-6fc0-430d-a836-e99388a296c6}, !- Handle
  Perimeter_bot_ZN_3 ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {66eed77f-ac3c-4483-87f0-900c93be2fc7}, !- Inlet Port
  {c23dcc3e-db92-4a67-9f85-66120ced76d7}; !- Outlet Port

OS:Connection,
  {66eed77f-ac3c-4483-87f0-900c93be2fc7}, !- Handle
  {64358715-518f-4140-ada9-ae73d915f0ee}, !- Name
  {357d8ee1-3e4e-4cbe-9cc9-b8d2b6721db4}, !- Source Object
  3,                                      !- Outlet Port
  {5d032087-6fc0-430d-a836-e99388a296c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c23dcc3e-db92-4a67-9f85-66120ced76d7}, !- Handle
  {e8e6ac35-13c5-4a52-b87e-a805462780c1}, !- Name
  {5d032087-6fc0-430d-a836-e99388a296c6}, !- Source Object
  3,                                      !- Outlet Port
  {5a5791fa-ccf9-47dc-bb93-79d9da89c5dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2094e2fc-c2fd-45da-9ec8-3dc84dec420b}, !- Handle
  {b1011bc7-5488-4809-a4dd-123db5b06cee}, !- Name
  {5a5791fa-ccf9-47dc-bb93-79d9da89c5dc}, !- Source Object
  4,                                      !- Outlet Port
  {ccd84df9-7eeb-45f0-a72d-8870cf221a93}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6714cd12-8788-4152-881c-5415f63f5c68}, !- Handle
  Perimeter_bot_ZN_4 ZN PSZ-AC,           !- Name
  ,                                       !- Controller List Name
  {7c567f12-b3c4-4efe-9b04-257f74d1e5f4}, !- Availability Schedule
  {df1159aa-3bb6-4c9d-ad35-5685c0f46eb2}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b9764e2d-e632-49a5-a4e4-6eea1603d809}, !- Supply Side Inlet Node Name
  {bd14fe98-8fb4-4a85-b062-deef7a960c2d}, !- Demand Side Outlet Node Name
  {d07abf8f-d054-449b-a2c4-ca479309f017}, !- Demand Side Inlet Node A
  {0fd8b16d-07c2-4162-9851-19366d99b466}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9b1ea161-8a1d-4e82-bd63-f1346376dfb0}, !- Demand Mixer Name
  {7744cafe-d67b-4382-ab15-65842e5660a1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {65501c75-feb0-43cb-9ca8-57945de3c6a7}, !- Handle
  Perimeter_bot_ZN_4 ZN PSZ-AC Supply Inlet Node, !- Name
  {b9764e2d-e632-49a5-a4e4-6eea1603d809}, !- Inlet Port
  {3f331991-6bd9-451d-b31c-eaa1c12a8c51}; !- Outlet Port

OS:Node,
  {4f5a0ba5-9ce2-41a9-bb5a-5e3be62ad35d}, !- Handle
  Perimeter_bot_ZN_4 ZN PSZ-AC Supply Outlet Node, !- Name
  {37dc6759-c725-45c9-95fd-75d3d1560da0}, !- Inlet Port
  {0fd8b16d-07c2-4162-9851-19366d99b466}; !- Outlet Port

OS:Connection,
  {b9764e2d-e632-49a5-a4e4-6eea1603d809}, !- Handle
  {bae5b2d8-9ae7-4141-b518-0d6c58fa230c}, !- Name
  {6714cd12-8788-4152-881c-5415f63f5c68}, !- Source Object
  9,                                      !- Outlet Port
  {65501c75-feb0-43cb-9ca8-57945de3c6a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fd8b16d-07c2-4162-9851-19366d99b466}, !- Handle
  {f1289eff-0305-4b67-9ae6-604ba353b93d}, !- Name
  {4f5a0ba5-9ce2-41a9-bb5a-5e3be62ad35d}, !- Source Object
  3,                                      !- Outlet Port
  {6714cd12-8788-4152-881c-5415f63f5c68}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7e7875f2-81ed-4ac8-aaab-20cc60a721e3}, !- Handle
  Perimeter_bot_ZN_4 ZN PSZ-AC Demand Inlet Node, !- Name
  {d07abf8f-d054-449b-a2c4-ca479309f017}, !- Inlet Port
  {7d46aeea-df75-4428-ab9d-4bb2b9b9b70b}; !- Outlet Port

OS:Node,
  {76c84dc5-5048-4880-9952-9d01e3dcf48c}, !- Handle
  Perimeter_bot_ZN_4 ZN PSZ-AC Demand Outlet Node, !- Name
  {4376968f-0995-4cd1-9e1e-9e96c808b318}, !- Inlet Port
  {bd14fe98-8fb4-4a85-b062-deef7a960c2d}; !- Outlet Port

OS:Node,
  {a934202f-9bb5-44ff-a913-cb182285c200}, !- Handle
  Perimeter_bot_ZN_4 ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {1d70242e-496d-46d7-8075-3c44f199cc1d}, !- Inlet Port
  {f6480969-501a-449d-a87d-89b29182e901}; !- Outlet Port

OS:Connection,
  {d07abf8f-d054-449b-a2c4-ca479309f017}, !- Handle
  {e59e96ec-813c-4570-9935-0b06a8d63bd3}, !- Name
  {6714cd12-8788-4152-881c-5415f63f5c68}, !- Source Object
  11,                                     !- Outlet Port
  {7e7875f2-81ed-4ac8-aaab-20cc60a721e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd14fe98-8fb4-4a85-b062-deef7a960c2d}, !- Handle
  {0abd7089-e6a6-49fe-b796-f8f7c9255a5f}, !- Name
  {76c84dc5-5048-4880-9952-9d01e3dcf48c}, !- Source Object
  3,                                      !- Outlet Port
  {6714cd12-8788-4152-881c-5415f63f5c68}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7744cafe-d67b-4382-ab15-65842e5660a1}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {7d46aeea-df75-4428-ab9d-4bb2b9b9b70b}, !- Inlet Node Name
  {54e93d7d-1587-47d0-a2bf-e95345118a9e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9b1ea161-8a1d-4e82-bd63-f1346376dfb0}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {4376968f-0995-4cd1-9e1e-9e96c808b318}, !- Outlet Node Name
  {52eea060-5b15-4418-b4ac-58b375c6cfa1}; !- Inlet Node Name 1

OS:Connection,
  {7d46aeea-df75-4428-ab9d-4bb2b9b9b70b}, !- Handle
  {a5e3fe53-f6b6-4c92-b282-82a28cc5e1aa}, !- Name
  {7e7875f2-81ed-4ac8-aaab-20cc60a721e3}, !- Source Object
  3,                                      !- Outlet Port
  {7744cafe-d67b-4382-ab15-65842e5660a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4376968f-0995-4cd1-9e1e-9e96c808b318}, !- Handle
  {27f8d454-f177-44af-b21e-5232449e248c}, !- Name
  {9b1ea161-8a1d-4e82-bd63-f1346376dfb0}, !- Source Object
  2,                                      !- Outlet Port
  {76c84dc5-5048-4880-9952-9d01e3dcf48c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ad5b7740-f3e9-4072-b690-2c4e209b8d43}, !- Handle
  {6714cd12-8788-4152-881c-5415f63f5c68}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {df1159aa-3bb6-4c9d-ad35-5685c0f46eb2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {3316029a-83dd-455f-9611-5d2982827650}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {a684878c-b08a-4e2e-9168-e96fd0225b21}, !- Handle
  Perimeter_bot_ZN_4 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e6a1218a-16e9-4fe1-b88f-523f4d4c08a8}, !- Control Zone Name
  {4f5a0ba5-9ce2-41a9-bb5a-5e3be62ad35d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {3055b49c-8bc6-4cce-9de3-fa604709d38d}, !- Handle
  Perimeter_bot_ZN_4 ZN PSZ-AC Gas Htg Coil 176kBtu/hr 0.8 Thermal Eff, !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  0.65,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {42e25e42-8697-411f-9870-2bc2104e7eb7}, !- Handle
  Perimeter_bot_ZN_4 ZN PSZ-AC No Heat,   !- Name
  {85b95b56-44cb-47d1-9f56-e859908ea62f}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c8033ea1-f9b2-4be8-b016-0f95241e9910}, !- Handle
  Perimeter_bot_ZN_4 ZN PSZ-AC 1spd DX AC Clg Coil 89kBtu/hr 9.63EER, !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.39,                                   !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {999fc1b1-6215-440d-8ff3-ecd0e3d1bb83}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9308630b-63ac-477f-9839-281ebe778dc1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a982f71-5b30-4111-b63a-de1c1efcda4a}, !- Energy Input Ratio Function of Temperature Curve Name
  {f965bce8-5438-4a14-87ee-c7aa02690c1c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7cc3ed89-4e6a-45e0-a4d1-39c9241eb237}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {392f666f-1c8f-4ce1-80a7-d73da7d857c9}, !- Handle
  Perimeter_bot_ZN_4 ZN PSZ-AC Fan,       !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {49c43a0f-4f7c-4798-b81e-7d96ead0af64}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8eb65b3a-f934-4f0c-a220-6e8cdc96d7a2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {49c43a0f-4f7c-4798-b81e-7d96ead0af64}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8eb65b3a-f934-4f0c-a220-6e8cdc96d7a2}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {896732ff-a565-439b-ab1e-bd6b5bf615a3}, !- Handle
  Perimeter_bot_ZN_4 ZN PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {e6a1218a-16e9-4fe1-b88f-523f4d4c08a8}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7c567f12-b3c4-4efe-9b04-257f74d1e5f4}, !- Availability Schedule Name
  {5b171e7e-e5bf-42cc-9d92-94ba5894b56e}, !- Air Inlet Node Name
  {37dc6759-c725-45c9-95fd-75d3d1560da0}, !- Air Outlet Node Name
  {392f666f-1c8f-4ce1-80a7-d73da7d857c9}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7c567f12-b3c4-4efe-9b04-257f74d1e5f4}, !- Supply Air Fan Operating Mode Schedule Name
  {3055b49c-8bc6-4cce-9de3-fa604709d38d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c8033ea1-f9b2-4be8-b016-0f95241e9910}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {42e25e42-8697-411f-9870-2bc2104e7eb7}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {37dc6759-c725-45c9-95fd-75d3d1560da0}, !- Handle
  {0ae4890a-e12c-4439-ad43-7d62fbda64cb}, !- Name
  {896732ff-a565-439b-ab1e-bd6b5bf615a3}, !- Source Object
  7,                                      !- Outlet Port
  {4f5a0ba5-9ce2-41a9-bb5a-5e3be62ad35d}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {dfb81a04-aae8-4a49-9144-e7d5609fa0b6}, !- Handle
  Perimeter_bot_ZN_4 ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {81a2e055-642b-4633-a621-913ee9133c1e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {032aec1e-812b-467e-a94f-82d0be66e782}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {032aec1e-812b-467e-a94f-82d0be66e782}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6ffb16c9-f50c-44f6-a551-17337b4f076f}, !- Handle
  Perimeter_bot_ZN_4 ZN PSZ-AC OA System, !- Name
  {dfb81a04-aae8-4a49-9144-e7d5609fa0b6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8875252d-0123-4f20-aa07-9683b98388d0}, !- Mixed Air Node Name
  {efdd0199-2f36-4e09-8953-895009d6544b}, !- Outdoor Air Stream Node Name
  {829c9d98-2073-417a-9620-bdf60b2fda9d}, !- Relief Air Stream Node Name
  {3f331991-6bd9-451d-b31c-eaa1c12a8c51}; !- Return Air Stream Node Name

OS:Node,
  {388293ea-1fcc-412b-b2d0-534d4654a2c8}, !- Handle
  Perimeter_bot_ZN_4 ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {efdd0199-2f36-4e09-8953-895009d6544b}; !- Outlet Port

OS:Connection,
  {efdd0199-2f36-4e09-8953-895009d6544b}, !- Handle
  {f839d377-5428-48e9-8ae9-b17370db93bc}, !- Name
  {388293ea-1fcc-412b-b2d0-534d4654a2c8}, !- Source Object
  3,                                      !- Outlet Port
  {6ffb16c9-f50c-44f6-a551-17337b4f076f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {89f0b9a4-dfd2-4cde-a187-96a5c7f14384}, !- Handle
  Perimeter_bot_ZN_4 ZN PSZ-AC Relief Air Node, !- Name
  {829c9d98-2073-417a-9620-bdf60b2fda9d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {829c9d98-2073-417a-9620-bdf60b2fda9d}, !- Handle
  {aed10f18-f555-48ac-ab46-cfa369c4a11f}, !- Name
  {6ffb16c9-f50c-44f6-a551-17337b4f076f}, !- Source Object
  7,                                      !- Outlet Port
  {89f0b9a4-dfd2-4cde-a187-96a5c7f14384}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e68e44ec-0e2b-4f6a-8dfa-1514128271d4}, !- Handle
  Perimeter_bot_ZN_4 ZN PSZ-AC Mixed Air Node, !- Name
  {8875252d-0123-4f20-aa07-9683b98388d0}, !- Inlet Port
  {5b171e7e-e5bf-42cc-9d92-94ba5894b56e}; !- Outlet Port

OS:Connection,
  {3f331991-6bd9-451d-b31c-eaa1c12a8c51}, !- Handle
  {f39d7e62-58b2-4a6b-bd6f-f43e1f92cc08}, !- Name
  {65501c75-feb0-43cb-9ca8-57945de3c6a7}, !- Source Object
  3,                                      !- Outlet Port
  {6ffb16c9-f50c-44f6-a551-17337b4f076f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8875252d-0123-4f20-aa07-9683b98388d0}, !- Handle
  {09c4f96c-8ea2-47fe-a49c-d8679ad7f6c8}, !- Name
  {6ffb16c9-f50c-44f6-a551-17337b4f076f}, !- Source Object
  5,                                      !- Outlet Port
  {e68e44ec-0e2b-4f6a-8dfa-1514128271d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b171e7e-e5bf-42cc-9d92-94ba5894b56e}, !- Handle
  {4abffb43-605d-4ef2-abbd-9f72c587f97f}, !- Name
  {e68e44ec-0e2b-4f6a-8dfa-1514128271d4}, !- Source Object
  3,                                      !- Outlet Port
  {896732ff-a565-439b-ab1e-bd6b5bf615a3}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3316029a-83dd-455f-9611-5d2982827650}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {926b8c09-5c43-4291-ac8c-9a4ae0696ca1}, !- Control Zone or Zone List Name
  {3b90863a-02d5-4920-a848-c1f58d76b6b3}, !- Cooling Control Zone or Zone List Name
  {98b8768d-fd62-461c-9471-cf6888bfe97f}, !- Heating Control Zone or Zone List Name
  {44cad430-6456-412a-a0c5-20300ef0ef03}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {926b8c09-5c43-4291-ac8c-9a4ae0696ca1}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {3b90863a-02d5-4920-a848-c1f58d76b6b3}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {98b8768d-fd62-461c-9471-cf6888bfe97f}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {44cad430-6456-412a-a0c5-20300ef0ef03}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f8c03352-a870-47b5-b376-d718182ac4b5}, !- Handle
  Perimeter_bot_ZN_4 ZN PSZ-AC Diffuser,  !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  {3c01d0a2-006d-4ddf-8eb4-d0dbddd3a4e0}, !- Air Inlet Node Name
  {1d70242e-496d-46d7-8075-3c44f199cc1d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {17f24a4d-056a-458e-83ba-5b3b473d45b3}, !- Handle
  Perimeter_bot_ZN_4 ZN Return Air Node,  !- Name
  {762e866c-9840-4610-a036-a5b700cb4640}, !- Inlet Port
  {52eea060-5b15-4418-b4ac-58b375c6cfa1}; !- Outlet Port

OS:Connection,
  {f6480969-501a-449d-a87d-89b29182e901}, !- Handle
  {9f2b40b0-18cd-4ee6-a17b-e1a987da96bc}, !- Name
  {a934202f-9bb5-44ff-a913-cb182285c200}, !- Source Object
  3,                                      !- Outlet Port
  {316de366-029d-4a25-ab93-df21ff59d123}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {762e866c-9840-4610-a036-a5b700cb4640}, !- Handle
  {1f7f59ae-ceff-4844-925e-f97218f179ff}, !- Name
  {64f0add3-ec1f-4418-8a09-ff9f67f45ce5}, !- Source Object
  3,                                      !- Outlet Port
  {17f24a4d-056a-458e-83ba-5b3b473d45b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52eea060-5b15-4418-b4ac-58b375c6cfa1}, !- Handle
  {14c21586-3d67-4058-8027-c85357d0c11b}, !- Name
  {17f24a4d-056a-458e-83ba-5b3b473d45b3}, !- Source Object
  3,                                      !- Outlet Port
  {9b1ea161-8a1d-4e82-bd63-f1346376dfb0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {378fa74a-4672-4e37-b3c4-102ee42f1bd1}, !- Handle
  Perimeter_bot_ZN_4 ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {54e93d7d-1587-47d0-a2bf-e95345118a9e}, !- Inlet Port
  {3c01d0a2-006d-4ddf-8eb4-d0dbddd3a4e0}; !- Outlet Port

OS:Connection,
  {54e93d7d-1587-47d0-a2bf-e95345118a9e}, !- Handle
  {f4aed7e4-8a6d-448c-a2af-007b7ef2ca6d}, !- Name
  {7744cafe-d67b-4382-ab15-65842e5660a1}, !- Source Object
  3,                                      !- Outlet Port
  {378fa74a-4672-4e37-b3c4-102ee42f1bd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c01d0a2-006d-4ddf-8eb4-d0dbddd3a4e0}, !- Handle
  {c9c0a41d-8b91-4fb7-8ef3-c639742e2ace}, !- Name
  {378fa74a-4672-4e37-b3c4-102ee42f1bd1}, !- Source Object
  3,                                      !- Outlet Port
  {f8c03352-a870-47b5-b376-d718182ac4b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d70242e-496d-46d7-8075-3c44f199cc1d}, !- Handle
  {43aee23e-8116-4d58-8660-4aaa827a3a06}, !- Name
  {f8c03352-a870-47b5-b376-d718182ac4b5}, !- Source Object
  4,                                      !- Outlet Port
  {a934202f-9bb5-44ff-a913-cb182285c200}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9aeec747-97a7-47d8-8150-1f34d93782a9}, !- Handle
  Core_bottom ZN PSZ-AC,                  !- Name
  ,                                       !- Controller List Name
  {7c567f12-b3c4-4efe-9b04-257f74d1e5f4}, !- Availability Schedule
  {4dd10e57-4152-4f0d-bcde-de122f112283}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2e723651-bca9-4d32-b192-8cb4c68b73fe}, !- Supply Side Inlet Node Name
  {5b752112-a195-4531-aa6c-2e6f593d983a}, !- Demand Side Outlet Node Name
  {6a64b41a-599e-4b9e-a8ee-601948e4d119}, !- Demand Side Inlet Node A
  {8a922031-1c55-4076-97e8-6b1d48354679}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d5098cb8-fe5d-44eb-84ca-21e35078bd62}, !- Demand Mixer Name
  {45ee7479-c578-43c4-92fe-3cc0c89d6caa}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ac5750d5-444d-4fcf-86b1-5fe51b7ac906}, !- Handle
  Core_bottom ZN PSZ-AC Supply Inlet Node, !- Name
  {2e723651-bca9-4d32-b192-8cb4c68b73fe}, !- Inlet Port
  {0d3fc2ed-96b9-4d31-bea0-43d526b26fc5}; !- Outlet Port

OS:Node,
  {dd504414-5243-45b5-be8a-8f7b589f59e1}, !- Handle
  Core_bottom ZN PSZ-AC Supply Outlet Node, !- Name
  {967929fe-524f-48ea-8a95-1bd37b0a4e50}, !- Inlet Port
  {8a922031-1c55-4076-97e8-6b1d48354679}; !- Outlet Port

OS:Connection,
  {2e723651-bca9-4d32-b192-8cb4c68b73fe}, !- Handle
  {36d5309c-dd8d-4ccb-b71c-0daa0a76bfd8}, !- Name
  {9aeec747-97a7-47d8-8150-1f34d93782a9}, !- Source Object
  9,                                      !- Outlet Port
  {ac5750d5-444d-4fcf-86b1-5fe51b7ac906}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a922031-1c55-4076-97e8-6b1d48354679}, !- Handle
  {86c3d1c5-aa17-4790-87d1-e9f24f0bb2d9}, !- Name
  {dd504414-5243-45b5-be8a-8f7b589f59e1}, !- Source Object
  3,                                      !- Outlet Port
  {9aeec747-97a7-47d8-8150-1f34d93782a9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4ff61d9e-a5f4-4182-8424-40dcb18fb5f6}, !- Handle
  Core_bottom ZN PSZ-AC Demand Inlet Node, !- Name
  {6a64b41a-599e-4b9e-a8ee-601948e4d119}, !- Inlet Port
  {d7f4c58e-4d31-41a2-933e-ccf198517f61}; !- Outlet Port

OS:Node,
  {535280df-25a3-4d39-aeee-6f95a61d0d59}, !- Handle
  Core_bottom ZN PSZ-AC Demand Outlet Node, !- Name
  {377c479b-d3a2-41d1-80c2-f5c171f280c9}, !- Inlet Port
  {5b752112-a195-4531-aa6c-2e6f593d983a}; !- Outlet Port

OS:Node,
  {0d311c48-5758-4065-8161-6f33776caa10}, !- Handle
  Core_bottom ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {ddf59e26-d2bd-4214-b10b-b1c3e5adfa5e}, !- Inlet Port
  {fef90246-4278-4e01-bd02-928f2a2af569}; !- Outlet Port

OS:Connection,
  {6a64b41a-599e-4b9e-a8ee-601948e4d119}, !- Handle
  {27c87cb7-0062-418b-a66b-93a5e67003aa}, !- Name
  {9aeec747-97a7-47d8-8150-1f34d93782a9}, !- Source Object
  11,                                     !- Outlet Port
  {4ff61d9e-a5f4-4182-8424-40dcb18fb5f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b752112-a195-4531-aa6c-2e6f593d983a}, !- Handle
  {ecd557fc-8306-455c-8c5f-0c5fd21a28b0}, !- Name
  {535280df-25a3-4d39-aeee-6f95a61d0d59}, !- Source Object
  3,                                      !- Outlet Port
  {9aeec747-97a7-47d8-8150-1f34d93782a9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {45ee7479-c578-43c4-92fe-3cc0c89d6caa}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {d7f4c58e-4d31-41a2-933e-ccf198517f61}, !- Inlet Node Name
  {3decfbfd-9455-4e8d-b8d5-c2ef61a3c2a0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d5098cb8-fe5d-44eb-84ca-21e35078bd62}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {377c479b-d3a2-41d1-80c2-f5c171f280c9}, !- Outlet Node Name
  {edcf3c42-6fee-47b8-96fe-c0e7e4a74fa8}; !- Inlet Node Name 1

OS:Connection,
  {d7f4c58e-4d31-41a2-933e-ccf198517f61}, !- Handle
  {a15fc3fa-da6c-4329-aa0a-f800faed5c41}, !- Name
  {4ff61d9e-a5f4-4182-8424-40dcb18fb5f6}, !- Source Object
  3,                                      !- Outlet Port
  {45ee7479-c578-43c4-92fe-3cc0c89d6caa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {377c479b-d3a2-41d1-80c2-f5c171f280c9}, !- Handle
  {574a6ab4-e25e-4e7a-9bb9-c2edb64ac9f7}, !- Name
  {d5098cb8-fe5d-44eb-84ca-21e35078bd62}, !- Source Object
  2,                                      !- Outlet Port
  {535280df-25a3-4d39-aeee-6f95a61d0d59}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e5cc9a18-bd15-425b-8daf-54e9badf0262}, !- Handle
  {9aeec747-97a7-47d8-8150-1f34d93782a9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {4dd10e57-4152-4f0d-bcde-de122f112283}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {41a38e70-4415-4d20-9bc9-67f0bf26f4d2}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {1ba7c3ce-1392-4022-99b2-8e0823f4d56c}, !- Handle
  Core_bottom ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2c71ffd8-0314-4789-86be-4a62c8538745}, !- Control Zone Name
  {dd504414-5243-45b5-be8a-8f7b589f59e1}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {039ad42c-2bc2-4654-b20b-ef9b799ed9c2}, !- Handle
  Core_bottom ZN PSZ-AC Gas Htg Coil 217kBtu/hr 0.8 Thermal Eff, !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  0.65,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {e086c817-a2b5-484a-86a2-b814dd753b01}, !- Handle
  Core_bottom ZN PSZ-AC No Heat,          !- Name
  {85b95b56-44cb-47d1-9f56-e859908ea62f}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ee1421a1-ba19-46e8-b060-15e1fce51b55}, !- Handle
  Core_bottom ZN PSZ-AC 1spd DX AC Clg Coil 144kBtu/hr 9.28EER, !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.39,                                   !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {999fc1b1-6215-440d-8ff3-ecd0e3d1bb83}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9308630b-63ac-477f-9839-281ebe778dc1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a982f71-5b30-4111-b63a-de1c1efcda4a}, !- Energy Input Ratio Function of Temperature Curve Name
  {f965bce8-5438-4a14-87ee-c7aa02690c1c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7cc3ed89-4e6a-45e0-a4d1-39c9241eb237}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {a83ce0db-d259-4e90-b2fc-50dc8eada1cf}, !- Handle
  Core_bottom ZN PSZ-AC Fan,              !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d3e45320-f1ed-4f85-bbfe-df516ddb12b8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0777252a-8dcf-4ede-b577-01595baedd85}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d3e45320-f1ed-4f85-bbfe-df516ddb12b8}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0777252a-8dcf-4ede-b577-01595baedd85}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0c18297f-8fb6-40c2-bcc6-eb649d5bb27d}, !- Handle
  Core_bottom ZN PSZ-AC Unitary AC,       !- Name
  Load,                                   !- Control Type
  {2c71ffd8-0314-4789-86be-4a62c8538745}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7c567f12-b3c4-4efe-9b04-257f74d1e5f4}, !- Availability Schedule Name
  {d0b9e1d2-52bc-4304-b6c8-5a1145eb4317}, !- Air Inlet Node Name
  {967929fe-524f-48ea-8a95-1bd37b0a4e50}, !- Air Outlet Node Name
  {a83ce0db-d259-4e90-b2fc-50dc8eada1cf}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7c567f12-b3c4-4efe-9b04-257f74d1e5f4}, !- Supply Air Fan Operating Mode Schedule Name
  {039ad42c-2bc2-4654-b20b-ef9b799ed9c2}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ee1421a1-ba19-46e8-b060-15e1fce51b55}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {e086c817-a2b5-484a-86a2-b814dd753b01}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {967929fe-524f-48ea-8a95-1bd37b0a4e50}, !- Handle
  {e1d4dad7-5dc0-4fac-9694-8b3d8212e3a0}, !- Name
  {0c18297f-8fb6-40c2-bcc6-eb649d5bb27d}, !- Source Object
  7,                                      !- Outlet Port
  {dd504414-5243-45b5-be8a-8f7b589f59e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9c0a631b-64a7-4ee4-8e6a-80b89c60e756}, !- Handle
  Core_bottom ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {81a2e055-642b-4633-a621-913ee9133c1e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ff9e72bb-1bed-40b8-b2b8-9ad65439a9d0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ff9e72bb-1bed-40b8-b2b8-9ad65439a9d0}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f7b41589-c850-4bef-8795-8aef376b6718}, !- Handle
  Core_bottom ZN PSZ-AC OA System,        !- Name
  {9c0a631b-64a7-4ee4-8e6a-80b89c60e756}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a73e7312-e390-4816-938c-891a36b78885}, !- Mixed Air Node Name
  {c91bfd1e-e5ac-45e6-9610-cfa9b17158b0}, !- Outdoor Air Stream Node Name
  {0da3a846-8be9-4f80-9db8-24c5036189ef}, !- Relief Air Stream Node Name
  {0d3fc2ed-96b9-4d31-bea0-43d526b26fc5}; !- Return Air Stream Node Name

OS:Node,
  {d9cd24b8-dd43-44ab-b220-05696188bf37}, !- Handle
  Core_bottom ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c91bfd1e-e5ac-45e6-9610-cfa9b17158b0}; !- Outlet Port

OS:Connection,
  {c91bfd1e-e5ac-45e6-9610-cfa9b17158b0}, !- Handle
  {ce5cd94e-faf9-4e6f-a67e-688816bbaa8c}, !- Name
  {d9cd24b8-dd43-44ab-b220-05696188bf37}, !- Source Object
  3,                                      !- Outlet Port
  {f7b41589-c850-4bef-8795-8aef376b6718}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e0896f10-b334-4c15-ac1e-0cd1213545f1}, !- Handle
  Core_bottom ZN PSZ-AC Relief Air Node,  !- Name
  {0da3a846-8be9-4f80-9db8-24c5036189ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0da3a846-8be9-4f80-9db8-24c5036189ef}, !- Handle
  {34b6f696-1f29-4f0b-a4fe-e638eccc459b}, !- Name
  {f7b41589-c850-4bef-8795-8aef376b6718}, !- Source Object
  7,                                      !- Outlet Port
  {e0896f10-b334-4c15-ac1e-0cd1213545f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7870df84-a42c-4a2c-a977-eca34c9acf7d}, !- Handle
  Core_bottom ZN PSZ-AC Mixed Air Node,   !- Name
  {a73e7312-e390-4816-938c-891a36b78885}, !- Inlet Port
  {d0b9e1d2-52bc-4304-b6c8-5a1145eb4317}; !- Outlet Port

OS:Connection,
  {0d3fc2ed-96b9-4d31-bea0-43d526b26fc5}, !- Handle
  {3cc5f8a5-c8c2-4897-b827-3f5077039a98}, !- Name
  {ac5750d5-444d-4fcf-86b1-5fe51b7ac906}, !- Source Object
  3,                                      !- Outlet Port
  {f7b41589-c850-4bef-8795-8aef376b6718}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a73e7312-e390-4816-938c-891a36b78885}, !- Handle
  {036cdcda-e12b-4366-843d-c858ce155e2c}, !- Name
  {f7b41589-c850-4bef-8795-8aef376b6718}, !- Source Object
  5,                                      !- Outlet Port
  {7870df84-a42c-4a2c-a977-eca34c9acf7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0b9e1d2-52bc-4304-b6c8-5a1145eb4317}, !- Handle
  {1873b680-d362-451d-a8e2-b09c12b68872}, !- Name
  {7870df84-a42c-4a2c-a977-eca34c9acf7d}, !- Source Object
  3,                                      !- Outlet Port
  {0c18297f-8fb6-40c2-bcc6-eb649d5bb27d}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {41a38e70-4415-4d20-9bc9-67f0bf26f4d2}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {23d1ebd6-ac39-4252-915f-0d5862715964}, !- Control Zone or Zone List Name
  {6e12aa5f-bd15-4bef-a17e-d30d0a6ca06c}, !- Cooling Control Zone or Zone List Name
  {bb2e8df5-fd53-46f3-bd8c-de6d09c31943}, !- Heating Control Zone or Zone List Name
  {025a849e-c5f4-4b78-9aa8-508be085441f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {23d1ebd6-ac39-4252-915f-0d5862715964}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {6e12aa5f-bd15-4bef-a17e-d30d0a6ca06c}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bb2e8df5-fd53-46f3-bd8c-de6d09c31943}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {025a849e-c5f4-4b78-9aa8-508be085441f}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {96b457d5-c4c5-45aa-8f1f-619c69af0176}, !- Handle
  Core_bottom ZN PSZ-AC Diffuser,         !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  {72bf4035-6f57-4aa3-8e95-e63ef97362f4}, !- Air Inlet Node Name
  {ddf59e26-d2bd-4214-b10b-b1c3e5adfa5e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3e687bf5-c398-4d1a-b31e-4909bfcb264c}, !- Handle
  Core_bottom ZN Return Air Node,         !- Name
  {513b7bb1-16b0-4a76-8ed1-ab27dec9124b}, !- Inlet Port
  {edcf3c42-6fee-47b8-96fe-c0e7e4a74fa8}; !- Outlet Port

OS:Connection,
  {fef90246-4278-4e01-bd02-928f2a2af569}, !- Handle
  {39be5b3d-ed4d-4262-b170-9e485688f691}, !- Name
  {0d311c48-5758-4065-8161-6f33776caa10}, !- Source Object
  3,                                      !- Outlet Port
  {34c5678d-4a2a-47a0-a328-ff8afa0f1a5e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {513b7bb1-16b0-4a76-8ed1-ab27dec9124b}, !- Handle
  {69c99ad6-8510-4ab2-98cd-4a6910021ab3}, !- Name
  {b7b205ff-28e7-4944-85af-c06ecc122fef}, !- Source Object
  3,                                      !- Outlet Port
  {3e687bf5-c398-4d1a-b31e-4909bfcb264c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edcf3c42-6fee-47b8-96fe-c0e7e4a74fa8}, !- Handle
  {c320fa67-29c2-4c02-b963-17c54aff281c}, !- Name
  {3e687bf5-c398-4d1a-b31e-4909bfcb264c}, !- Source Object
  3,                                      !- Outlet Port
  {d5098cb8-fe5d-44eb-84ca-21e35078bd62}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6dfb43cc-6a8c-4726-8d6b-5346b535c981}, !- Handle
  Core_bottom ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {3decfbfd-9455-4e8d-b8d5-c2ef61a3c2a0}, !- Inlet Port
  {72bf4035-6f57-4aa3-8e95-e63ef97362f4}; !- Outlet Port

OS:Connection,
  {3decfbfd-9455-4e8d-b8d5-c2ef61a3c2a0}, !- Handle
  {f4ff7389-eec0-492b-80df-652d524ce2b0}, !- Name
  {45ee7479-c578-43c4-92fe-3cc0c89d6caa}, !- Source Object
  3,                                      !- Outlet Port
  {6dfb43cc-6a8c-4726-8d6b-5346b535c981}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72bf4035-6f57-4aa3-8e95-e63ef97362f4}, !- Handle
  {a4a71865-f49c-4c5b-85a3-d907e0c41d63}, !- Name
  {6dfb43cc-6a8c-4726-8d6b-5346b535c981}, !- Source Object
  3,                                      !- Outlet Port
  {96b457d5-c4c5-45aa-8f1f-619c69af0176}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ddf59e26-d2bd-4214-b10b-b1c3e5adfa5e}, !- Handle
  {b3ac4a07-c868-490b-a60b-fd9a0200ed8f}, !- Name
  {96b457d5-c4c5-45aa-8f1f-619c69af0176}, !- Source Object
  4,                                      !- Outlet Port
  {0d311c48-5758-4065-8161-6f33776caa10}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9d597288-580b-48ae-a51f-2ac188bc4429}, !- Handle
  Perimeter_mid_ZN_1 ZN PSZ-AC,           !- Name
  ,                                       !- Controller List Name
  {7c567f12-b3c4-4efe-9b04-257f74d1e5f4}, !- Availability Schedule
  {7923a80c-bfd3-4bd0-ae29-23e02ec2d0f5}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7550d25e-00a6-4a75-83cf-5e40b3542884}, !- Supply Side Inlet Node Name
  {929f3d84-2ae0-4b22-84a8-bbf9e738c613}, !- Demand Side Outlet Node Name
  {b5d09dc8-aca2-4075-9491-f136f1c03391}, !- Demand Side Inlet Node A
  {ab8647de-2441-4ae4-986e-513fec8ad8bf}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {badf4a2b-f1c9-4b92-8b01-a6ecf4a002a5}, !- Demand Mixer Name
  {e2b265a1-edf1-44b1-a916-4d4174af933a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {53974146-28d2-444d-aaf6-3c8983d0c654}, !- Handle
  Perimeter_mid_ZN_1 ZN PSZ-AC Supply Inlet Node, !- Name
  {7550d25e-00a6-4a75-83cf-5e40b3542884}, !- Inlet Port
  {cbd042ec-afb3-4e00-a76c-d27d61a2ad75}; !- Outlet Port

OS:Node,
  {7c5f7acf-670d-4ac5-944f-250c20b43bed}, !- Handle
  Perimeter_mid_ZN_1 ZN PSZ-AC Supply Outlet Node, !- Name
  {637519d4-5b46-49e9-a47e-b2cd0d78d5f5}, !- Inlet Port
  {ab8647de-2441-4ae4-986e-513fec8ad8bf}; !- Outlet Port

OS:Connection,
  {7550d25e-00a6-4a75-83cf-5e40b3542884}, !- Handle
  {bd49a5da-df4c-4f90-807a-d6769316869a}, !- Name
  {9d597288-580b-48ae-a51f-2ac188bc4429}, !- Source Object
  9,                                      !- Outlet Port
  {53974146-28d2-444d-aaf6-3c8983d0c654}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab8647de-2441-4ae4-986e-513fec8ad8bf}, !- Handle
  {0b1cbc59-4c97-4974-af79-d97d34575415}, !- Name
  {7c5f7acf-670d-4ac5-944f-250c20b43bed}, !- Source Object
  3,                                      !- Outlet Port
  {9d597288-580b-48ae-a51f-2ac188bc4429}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cf9e8d6a-fea8-40bc-b75f-2a960bfe4a50}, !- Handle
  Perimeter_mid_ZN_1 ZN PSZ-AC Demand Inlet Node, !- Name
  {b5d09dc8-aca2-4075-9491-f136f1c03391}, !- Inlet Port
  {9e2e3beb-4538-4ad9-b1d1-810ab495f2cd}; !- Outlet Port

OS:Node,
  {a9fe27e0-9d51-4b34-a25b-abe762c8ca07}, !- Handle
  Perimeter_mid_ZN_1 ZN PSZ-AC Demand Outlet Node, !- Name
  {44e48ba2-1efb-4ec5-b669-7b720648475a}, !- Inlet Port
  {929f3d84-2ae0-4b22-84a8-bbf9e738c613}; !- Outlet Port

OS:Node,
  {114ca5ee-7a18-4c4d-a9c9-62e8301c8fd1}, !- Handle
  Perimeter_mid_ZN_1 ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {bed9eaaa-a3fb-414a-a9d9-7fa9b80b019d}, !- Inlet Port
  {7cf16c1e-1712-4518-9209-cfaafee2283b}; !- Outlet Port

OS:Connection,
  {b5d09dc8-aca2-4075-9491-f136f1c03391}, !- Handle
  {fdf3aea9-68e5-412f-aafa-51a255e31d84}, !- Name
  {9d597288-580b-48ae-a51f-2ac188bc4429}, !- Source Object
  11,                                     !- Outlet Port
  {cf9e8d6a-fea8-40bc-b75f-2a960bfe4a50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {929f3d84-2ae0-4b22-84a8-bbf9e738c613}, !- Handle
  {ab2db31d-1b1d-4106-a720-d5da51179cc6}, !- Name
  {a9fe27e0-9d51-4b34-a25b-abe762c8ca07}, !- Source Object
  3,                                      !- Outlet Port
  {9d597288-580b-48ae-a51f-2ac188bc4429}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e2b265a1-edf1-44b1-a916-4d4174af933a}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {9e2e3beb-4538-4ad9-b1d1-810ab495f2cd}, !- Inlet Node Name
  {b4fa49a0-7b5a-4f37-b64d-6f8301753800}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {badf4a2b-f1c9-4b92-8b01-a6ecf4a002a5}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {44e48ba2-1efb-4ec5-b669-7b720648475a}, !- Outlet Node Name
  {e034c367-40ee-450e-845a-75b4bff25741}; !- Inlet Node Name 1

OS:Connection,
  {9e2e3beb-4538-4ad9-b1d1-810ab495f2cd}, !- Handle
  {e90edc28-6b9f-4bfd-a1f9-00bce1206196}, !- Name
  {cf9e8d6a-fea8-40bc-b75f-2a960bfe4a50}, !- Source Object
  3,                                      !- Outlet Port
  {e2b265a1-edf1-44b1-a916-4d4174af933a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44e48ba2-1efb-4ec5-b669-7b720648475a}, !- Handle
  {22b043b7-d4cb-4f2f-9685-d7b40f12e06a}, !- Name
  {badf4a2b-f1c9-4b92-8b01-a6ecf4a002a5}, !- Source Object
  2,                                      !- Outlet Port
  {a9fe27e0-9d51-4b34-a25b-abe762c8ca07}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b04f4a72-eff0-4984-85b3-522da4c48310}, !- Handle
  {9d597288-580b-48ae-a51f-2ac188bc4429}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7923a80c-bfd3-4bd0-ae29-23e02ec2d0f5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {81eb65a6-8fc8-4e44-9e41-2b3372ac5066}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {974085f8-9093-4e0f-be5b-7e05238ddddd}, !- Handle
  Perimeter_mid_ZN_1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d9b5843b-30ee-4195-859d-2ddf4d8b9c95}, !- Control Zone Name
  {7c5f7acf-670d-4ac5-944f-250c20b43bed}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {4934c2f4-b9df-4af8-b77d-090c525b7279}, !- Handle
  Perimeter_mid_ZN_1 ZN PSZ-AC Gas Htg Coil 196kBtu/hr 0.8 Thermal Eff, !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  0.65,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {1e35c712-5511-4a91-9969-b2ee77bd274e}, !- Handle
  Perimeter_mid_ZN_1 ZN PSZ-AC No Heat,   !- Name
  {85b95b56-44cb-47d1-9f56-e859908ea62f}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {89531930-5e4c-4642-b13b-e46ada26be91}, !- Handle
  Perimeter_mid_ZN_1 ZN PSZ-AC 1spd DX AC Clg Coil 103kBtu/hr 9.63EER, !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.39,                                   !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {999fc1b1-6215-440d-8ff3-ecd0e3d1bb83}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9308630b-63ac-477f-9839-281ebe778dc1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a982f71-5b30-4111-b63a-de1c1efcda4a}, !- Energy Input Ratio Function of Temperature Curve Name
  {f965bce8-5438-4a14-87ee-c7aa02690c1c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7cc3ed89-4e6a-45e0-a4d1-39c9241eb237}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {77bc938e-9c61-40ff-b4d6-01de9f3f0e2c}, !- Handle
  Perimeter_mid_ZN_1 ZN PSZ-AC Fan,       !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {87378b33-ca34-4307-bd16-31b41dbcf4fa}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d13b0ea0-87ba-4dc2-9825-d558e67d72c5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {87378b33-ca34-4307-bd16-31b41dbcf4fa}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d13b0ea0-87ba-4dc2-9825-d558e67d72c5}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {fa0448fa-5613-40b9-9de7-0d66eb76bdff}, !- Handle
  Perimeter_mid_ZN_1 ZN PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {d9b5843b-30ee-4195-859d-2ddf4d8b9c95}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7c567f12-b3c4-4efe-9b04-257f74d1e5f4}, !- Availability Schedule Name
  {4f8afffc-93ff-4f21-88dd-84340cc86485}, !- Air Inlet Node Name
  {637519d4-5b46-49e9-a47e-b2cd0d78d5f5}, !- Air Outlet Node Name
  {77bc938e-9c61-40ff-b4d6-01de9f3f0e2c}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7c567f12-b3c4-4efe-9b04-257f74d1e5f4}, !- Supply Air Fan Operating Mode Schedule Name
  {4934c2f4-b9df-4af8-b77d-090c525b7279}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {89531930-5e4c-4642-b13b-e46ada26be91}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {1e35c712-5511-4a91-9969-b2ee77bd274e}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {637519d4-5b46-49e9-a47e-b2cd0d78d5f5}, !- Handle
  {24e1c084-4357-4e32-8ab5-63b4dd12ea91}, !- Name
  {fa0448fa-5613-40b9-9de7-0d66eb76bdff}, !- Source Object
  7,                                      !- Outlet Port
  {7c5f7acf-670d-4ac5-944f-250c20b43bed}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {df607e29-5a8c-477a-af7c-50af00fbc618}, !- Handle
  Perimeter_mid_ZN_1 ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {81a2e055-642b-4633-a621-913ee9133c1e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ed2a748d-7817-4ada-a0c1-5fc76413350c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ed2a748d-7817-4ada-a0c1-5fc76413350c}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5d382060-da7d-4da4-8bb1-673612cff5c5}, !- Handle
  Perimeter_mid_ZN_1 ZN PSZ-AC OA System, !- Name
  {df607e29-5a8c-477a-af7c-50af00fbc618}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e0aea573-5dc6-410a-bbbb-d3a9e8912371}, !- Mixed Air Node Name
  {7ee84476-92bd-4519-b228-a4dab9cce968}, !- Outdoor Air Stream Node Name
  {d08dc0f3-75b4-4371-b151-155e95e42281}, !- Relief Air Stream Node Name
  {cbd042ec-afb3-4e00-a76c-d27d61a2ad75}; !- Return Air Stream Node Name

OS:Node,
  {d51b91da-1a88-44e9-9c4a-13b7091102b6}, !- Handle
  Perimeter_mid_ZN_1 ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7ee84476-92bd-4519-b228-a4dab9cce968}; !- Outlet Port

OS:Connection,
  {7ee84476-92bd-4519-b228-a4dab9cce968}, !- Handle
  {2c16cef4-df17-4464-9f3f-9d6cb48b199a}, !- Name
  {d51b91da-1a88-44e9-9c4a-13b7091102b6}, !- Source Object
  3,                                      !- Outlet Port
  {5d382060-da7d-4da4-8bb1-673612cff5c5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {38adf464-60c0-4678-8a52-53805bbffac3}, !- Handle
  Perimeter_mid_ZN_1 ZN PSZ-AC Relief Air Node, !- Name
  {d08dc0f3-75b4-4371-b151-155e95e42281}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d08dc0f3-75b4-4371-b151-155e95e42281}, !- Handle
  {af830562-a731-4385-9aa3-26f2e3560314}, !- Name
  {5d382060-da7d-4da4-8bb1-673612cff5c5}, !- Source Object
  7,                                      !- Outlet Port
  {38adf464-60c0-4678-8a52-53805bbffac3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {669dd669-b2d9-45ac-8ecb-92d42220b426}, !- Handle
  Perimeter_mid_ZN_1 ZN PSZ-AC Mixed Air Node, !- Name
  {e0aea573-5dc6-410a-bbbb-d3a9e8912371}, !- Inlet Port
  {4f8afffc-93ff-4f21-88dd-84340cc86485}; !- Outlet Port

OS:Connection,
  {cbd042ec-afb3-4e00-a76c-d27d61a2ad75}, !- Handle
  {9e88a3e2-f558-4a8a-9423-3eeaf82649ef}, !- Name
  {53974146-28d2-444d-aaf6-3c8983d0c654}, !- Source Object
  3,                                      !- Outlet Port
  {5d382060-da7d-4da4-8bb1-673612cff5c5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e0aea573-5dc6-410a-bbbb-d3a9e8912371}, !- Handle
  {496286cd-629b-4cd9-81ca-52c9c4df0c6f}, !- Name
  {5d382060-da7d-4da4-8bb1-673612cff5c5}, !- Source Object
  5,                                      !- Outlet Port
  {669dd669-b2d9-45ac-8ecb-92d42220b426}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f8afffc-93ff-4f21-88dd-84340cc86485}, !- Handle
  {7f7bbdcc-9d1c-4fb1-aa20-7b906ad6023c}, !- Name
  {669dd669-b2d9-45ac-8ecb-92d42220b426}, !- Source Object
  3,                                      !- Outlet Port
  {fa0448fa-5613-40b9-9de7-0d66eb76bdff}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {81eb65a6-8fc8-4e44-9e41-2b3372ac5066}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {eb4f8c1f-2e53-4b23-98b8-f6739a5e5fa6}, !- Control Zone or Zone List Name
  {3318c936-2d00-4d5d-85ce-a8b5181cfc75}, !- Cooling Control Zone or Zone List Name
  {9ba3f74f-80bd-407f-82cc-d3de0e4f7421}, !- Heating Control Zone or Zone List Name
  {fa68f126-ed6b-400b-94c2-cd873adb57a3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {eb4f8c1f-2e53-4b23-98b8-f6739a5e5fa6}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {3318c936-2d00-4d5d-85ce-a8b5181cfc75}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9ba3f74f-80bd-407f-82cc-d3de0e4f7421}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fa68f126-ed6b-400b-94c2-cd873adb57a3}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {152fe918-dce6-4129-b56c-e98c76864015}, !- Handle
  Perimeter_mid_ZN_1 ZN PSZ-AC Diffuser,  !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  {46abb51b-b033-4956-81cb-507d1441774e}, !- Air Inlet Node Name
  {bed9eaaa-a3fb-414a-a9d9-7fa9b80b019d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {43c53476-6178-4240-b342-4de51bd866a2}, !- Handle
  Perimeter_mid_ZN_1 ZN Return Air Node,  !- Name
  {35186040-d9bb-46d9-a780-ea234c133558}, !- Inlet Port
  {e034c367-40ee-450e-845a-75b4bff25741}; !- Outlet Port

OS:Connection,
  {7cf16c1e-1712-4518-9209-cfaafee2283b}, !- Handle
  {bf268f7f-440f-469f-9943-f9df79341e4a}, !- Name
  {114ca5ee-7a18-4c4d-a9c9-62e8301c8fd1}, !- Source Object
  3,                                      !- Outlet Port
  {17f93e75-65a7-4e56-af39-edb69459b466}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {35186040-d9bb-46d9-a780-ea234c133558}, !- Handle
  {6442bf65-9fd1-4813-8d68-2b2dfb140fbd}, !- Name
  {5b8a8197-0784-453c-a91e-13530fb56dd0}, !- Source Object
  3,                                      !- Outlet Port
  {43c53476-6178-4240-b342-4de51bd866a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e034c367-40ee-450e-845a-75b4bff25741}, !- Handle
  {acde9951-739f-45d4-8aef-d69f17b37185}, !- Name
  {43c53476-6178-4240-b342-4de51bd866a2}, !- Source Object
  3,                                      !- Outlet Port
  {badf4a2b-f1c9-4b92-8b01-a6ecf4a002a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ff992311-d495-413b-9ab8-257d1175ff55}, !- Handle
  Perimeter_mid_ZN_1 ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {b4fa49a0-7b5a-4f37-b64d-6f8301753800}, !- Inlet Port
  {46abb51b-b033-4956-81cb-507d1441774e}; !- Outlet Port

OS:Connection,
  {b4fa49a0-7b5a-4f37-b64d-6f8301753800}, !- Handle
  {9072d3db-44e3-44bb-b3bd-1fd10eaa3f78}, !- Name
  {e2b265a1-edf1-44b1-a916-4d4174af933a}, !- Source Object
  3,                                      !- Outlet Port
  {ff992311-d495-413b-9ab8-257d1175ff55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46abb51b-b033-4956-81cb-507d1441774e}, !- Handle
  {473d8184-f514-4b2c-bbbc-24ac669109c2}, !- Name
  {ff992311-d495-413b-9ab8-257d1175ff55}, !- Source Object
  3,                                      !- Outlet Port
  {152fe918-dce6-4129-b56c-e98c76864015}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bed9eaaa-a3fb-414a-a9d9-7fa9b80b019d}, !- Handle
  {0667dec9-d908-4e70-bf19-dc44947f76e5}, !- Name
  {152fe918-dce6-4129-b56c-e98c76864015}, !- Source Object
  4,                                      !- Outlet Port
  {114ca5ee-7a18-4c4d-a9c9-62e8301c8fd1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {da4f45d1-42b5-420e-95cf-038e06067433}, !- Handle
  Perimeter_mid_ZN_2 ZN PSZ-AC,           !- Name
  ,                                       !- Controller List Name
  {7c567f12-b3c4-4efe-9b04-257f74d1e5f4}, !- Availability Schedule
  {a9324f48-adfc-42bf-90a8-cd40338bedbb}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c867728f-401e-4412-b9b5-073f0dc4c1fe}, !- Supply Side Inlet Node Name
  {9b17d041-c27c-4670-a301-f4f744a7135e}, !- Demand Side Outlet Node Name
  {2ab330ac-0c8b-4e2c-9cb1-2943df8944d5}, !- Demand Side Inlet Node A
  {8d0d2887-7e54-4233-bedb-321f312b5712}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {62b336bc-de2f-4841-b8f8-eca2320b6d35}, !- Demand Mixer Name
  {6b89388f-7038-436e-93e6-d183226737d6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8bde195c-2fbe-496b-a925-ad5ff4984546}, !- Handle
  Perimeter_mid_ZN_2 ZN PSZ-AC Supply Inlet Node, !- Name
  {c867728f-401e-4412-b9b5-073f0dc4c1fe}, !- Inlet Port
  {35223482-b230-43fd-b886-a8dfb3e92474}; !- Outlet Port

OS:Node,
  {8c3de3af-0233-4552-9f50-b35d90ab96c9}, !- Handle
  Perimeter_mid_ZN_2 ZN PSZ-AC Supply Outlet Node, !- Name
  {09416d5c-0e4b-48dc-9df4-3d0720561b7e}, !- Inlet Port
  {8d0d2887-7e54-4233-bedb-321f312b5712}; !- Outlet Port

OS:Connection,
  {c867728f-401e-4412-b9b5-073f0dc4c1fe}, !- Handle
  {265d7c4f-28b2-47cb-be5a-59ae7a9b482b}, !- Name
  {da4f45d1-42b5-420e-95cf-038e06067433}, !- Source Object
  9,                                      !- Outlet Port
  {8bde195c-2fbe-496b-a925-ad5ff4984546}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d0d2887-7e54-4233-bedb-321f312b5712}, !- Handle
  {5f4d0e2d-46f3-4550-acf6-dcdcf85d1d69}, !- Name
  {8c3de3af-0233-4552-9f50-b35d90ab96c9}, !- Source Object
  3,                                      !- Outlet Port
  {da4f45d1-42b5-420e-95cf-038e06067433}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {eb3c6184-d2b9-4d49-a1d5-f195598924b2}, !- Handle
  Perimeter_mid_ZN_2 ZN PSZ-AC Demand Inlet Node, !- Name
  {2ab330ac-0c8b-4e2c-9cb1-2943df8944d5}, !- Inlet Port
  {cec937d7-c50e-4796-a7d2-0c9f3e92cd99}; !- Outlet Port

OS:Node,
  {6df5ac18-5f95-4809-9a09-cf8f97d88159}, !- Handle
  Perimeter_mid_ZN_2 ZN PSZ-AC Demand Outlet Node, !- Name
  {9525953a-5db1-4274-8ff6-dd552e0c4afc}, !- Inlet Port
  {9b17d041-c27c-4670-a301-f4f744a7135e}; !- Outlet Port

OS:Node,
  {13743116-61b1-492b-871c-f1b56493588d}, !- Handle
  Perimeter_mid_ZN_2 ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {e693060d-8d67-4eb3-94a5-245e868b46f9}, !- Inlet Port
  {d521fe08-282b-448b-997d-e3d26d996082}; !- Outlet Port

OS:Connection,
  {2ab330ac-0c8b-4e2c-9cb1-2943df8944d5}, !- Handle
  {fd45b10f-936c-4361-8aca-eaefa339d8eb}, !- Name
  {da4f45d1-42b5-420e-95cf-038e06067433}, !- Source Object
  11,                                     !- Outlet Port
  {eb3c6184-d2b9-4d49-a1d5-f195598924b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b17d041-c27c-4670-a301-f4f744a7135e}, !- Handle
  {c5c9feee-1012-4d20-8dc8-a984c63f4835}, !- Name
  {6df5ac18-5f95-4809-9a09-cf8f97d88159}, !- Source Object
  3,                                      !- Outlet Port
  {da4f45d1-42b5-420e-95cf-038e06067433}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6b89388f-7038-436e-93e6-d183226737d6}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {cec937d7-c50e-4796-a7d2-0c9f3e92cd99}, !- Inlet Node Name
  {2f468f8e-54b7-4fa0-8a3e-16696de813a4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {62b336bc-de2f-4841-b8f8-eca2320b6d35}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {9525953a-5db1-4274-8ff6-dd552e0c4afc}, !- Outlet Node Name
  {af999ec4-08af-409d-b4c1-b2cc4244942a}; !- Inlet Node Name 1

OS:Connection,
  {cec937d7-c50e-4796-a7d2-0c9f3e92cd99}, !- Handle
  {527c8481-a8d3-4bd3-9f51-02886635d53a}, !- Name
  {eb3c6184-d2b9-4d49-a1d5-f195598924b2}, !- Source Object
  3,                                      !- Outlet Port
  {6b89388f-7038-436e-93e6-d183226737d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9525953a-5db1-4274-8ff6-dd552e0c4afc}, !- Handle
  {42e0866e-3a0b-4d22-a749-73678cb61163}, !- Name
  {62b336bc-de2f-4841-b8f8-eca2320b6d35}, !- Source Object
  2,                                      !- Outlet Port
  {6df5ac18-5f95-4809-9a09-cf8f97d88159}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4dda3243-53f9-457b-b9bd-1fc8340a1338}, !- Handle
  {da4f45d1-42b5-420e-95cf-038e06067433}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a9324f48-adfc-42bf-90a8-cd40338bedbb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {101b2d0f-1e92-4779-bc88-8272768e6e74}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {6e532e67-61b8-42e1-9cd1-dc1340ad8666}, !- Handle
  Perimeter_mid_ZN_2 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {baf4705a-1408-4c9f-bb00-7a2d9f5739a7}, !- Control Zone Name
  {8c3de3af-0233-4552-9f50-b35d90ab96c9}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {81bc1ba8-210b-458e-b647-f619a0cdf49a}, !- Handle
  Perimeter_mid_ZN_2 ZN PSZ-AC Gas Htg Coil 183kBtu/hr 0.8 Thermal Eff, !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  0.65,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {c6afdc52-9ade-4370-ab40-d52eccd6ec74}, !- Handle
  Perimeter_mid_ZN_2 ZN PSZ-AC No Heat,   !- Name
  {85b95b56-44cb-47d1-9f56-e859908ea62f}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {56c12e0b-1d90-4ec6-808a-9cf6b5afb8d7}, !- Handle
  Perimeter_mid_ZN_2 ZN PSZ-AC 1spd DX AC Clg Coil 92kBtu/hr 9.63EER, !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.39,                                   !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {999fc1b1-6215-440d-8ff3-ecd0e3d1bb83}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9308630b-63ac-477f-9839-281ebe778dc1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a982f71-5b30-4111-b63a-de1c1efcda4a}, !- Energy Input Ratio Function of Temperature Curve Name
  {f965bce8-5438-4a14-87ee-c7aa02690c1c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7cc3ed89-4e6a-45e0-a4d1-39c9241eb237}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {d0e112b0-00f9-41a4-aed7-b21f5e8a60c2}, !- Handle
  Perimeter_mid_ZN_2 ZN PSZ-AC Fan,       !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {46a96bbf-91b8-44e7-ab2a-12b2d3160f7d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {242d78d4-cce5-4476-ab62-c254e5755cb4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {46a96bbf-91b8-44e7-ab2a-12b2d3160f7d}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {242d78d4-cce5-4476-ab62-c254e5755cb4}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {4364a721-49fc-42d9-80cd-ff2f58301ae8}, !- Handle
  Perimeter_mid_ZN_2 ZN PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {baf4705a-1408-4c9f-bb00-7a2d9f5739a7}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7c567f12-b3c4-4efe-9b04-257f74d1e5f4}, !- Availability Schedule Name
  {f8fa8a40-b276-43bf-abd2-960ac864baa4}, !- Air Inlet Node Name
  {09416d5c-0e4b-48dc-9df4-3d0720561b7e}, !- Air Outlet Node Name
  {d0e112b0-00f9-41a4-aed7-b21f5e8a60c2}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7c567f12-b3c4-4efe-9b04-257f74d1e5f4}, !- Supply Air Fan Operating Mode Schedule Name
  {81bc1ba8-210b-458e-b647-f619a0cdf49a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {56c12e0b-1d90-4ec6-808a-9cf6b5afb8d7}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {c6afdc52-9ade-4370-ab40-d52eccd6ec74}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {09416d5c-0e4b-48dc-9df4-3d0720561b7e}, !- Handle
  {1e6a4508-c452-47e7-a4a0-0c84a6412195}, !- Name
  {4364a721-49fc-42d9-80cd-ff2f58301ae8}, !- Source Object
  7,                                      !- Outlet Port
  {8c3de3af-0233-4552-9f50-b35d90ab96c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a4520abc-ba19-454e-8aca-4b83e1de6a14}, !- Handle
  Perimeter_mid_ZN_2 ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {81a2e055-642b-4633-a621-913ee9133c1e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ef8faada-68c4-45ab-ab23-a4a321d4ca94}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ef8faada-68c4-45ab-ab23-a4a321d4ca94}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c85284d6-ecf1-465a-8169-58b79dbac1e9}, !- Handle
  Perimeter_mid_ZN_2 ZN PSZ-AC OA System, !- Name
  {a4520abc-ba19-454e-8aca-4b83e1de6a14}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5412dfe3-23d5-467e-91cf-f198cb97d880}, !- Mixed Air Node Name
  {c95404d7-f98a-420b-9344-81ae8332c18f}, !- Outdoor Air Stream Node Name
  {06ff5c9a-385c-4bd6-b5fb-c241f6041967}, !- Relief Air Stream Node Name
  {35223482-b230-43fd-b886-a8dfb3e92474}; !- Return Air Stream Node Name

OS:Node,
  {49a3dee7-4273-4243-8bd9-1131ba6a473d}, !- Handle
  Perimeter_mid_ZN_2 ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c95404d7-f98a-420b-9344-81ae8332c18f}; !- Outlet Port

OS:Connection,
  {c95404d7-f98a-420b-9344-81ae8332c18f}, !- Handle
  {f25e30dd-cf2a-4ef8-aeae-86a882d2e9d5}, !- Name
  {49a3dee7-4273-4243-8bd9-1131ba6a473d}, !- Source Object
  3,                                      !- Outlet Port
  {c85284d6-ecf1-465a-8169-58b79dbac1e9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {141b3dd0-b7bd-4b3a-ad24-3f0ce33cd40e}, !- Handle
  Perimeter_mid_ZN_2 ZN PSZ-AC Relief Air Node, !- Name
  {06ff5c9a-385c-4bd6-b5fb-c241f6041967}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {06ff5c9a-385c-4bd6-b5fb-c241f6041967}, !- Handle
  {660f97bd-b2b0-4db2-9c9c-5d53cff6ed9e}, !- Name
  {c85284d6-ecf1-465a-8169-58b79dbac1e9}, !- Source Object
  7,                                      !- Outlet Port
  {141b3dd0-b7bd-4b3a-ad24-3f0ce33cd40e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be72dced-5b64-4c86-9684-378a44028e1a}, !- Handle
  Perimeter_mid_ZN_2 ZN PSZ-AC Mixed Air Node, !- Name
  {5412dfe3-23d5-467e-91cf-f198cb97d880}, !- Inlet Port
  {f8fa8a40-b276-43bf-abd2-960ac864baa4}; !- Outlet Port

OS:Connection,
  {35223482-b230-43fd-b886-a8dfb3e92474}, !- Handle
  {0bfd6f4c-5619-4781-aa54-2b34c865fd1f}, !- Name
  {8bde195c-2fbe-496b-a925-ad5ff4984546}, !- Source Object
  3,                                      !- Outlet Port
  {c85284d6-ecf1-465a-8169-58b79dbac1e9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5412dfe3-23d5-467e-91cf-f198cb97d880}, !- Handle
  {ab956f06-398c-4648-a7bf-b387c01d13cc}, !- Name
  {c85284d6-ecf1-465a-8169-58b79dbac1e9}, !- Source Object
  5,                                      !- Outlet Port
  {be72dced-5b64-4c86-9684-378a44028e1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8fa8a40-b276-43bf-abd2-960ac864baa4}, !- Handle
  {6dcd3ee9-424a-42d2-8d97-8d059cbbdaac}, !- Name
  {be72dced-5b64-4c86-9684-378a44028e1a}, !- Source Object
  3,                                      !- Outlet Port
  {4364a721-49fc-42d9-80cd-ff2f58301ae8}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {101b2d0f-1e92-4779-bc88-8272768e6e74}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {129a6d02-909f-4d05-9b94-b7dd412b32fa}, !- Control Zone or Zone List Name
  {4aa995d6-931a-4061-aa8e-d01d45faee64}, !- Cooling Control Zone or Zone List Name
  {d8e5ab84-f689-45d0-b4f7-6b8350a992eb}, !- Heating Control Zone or Zone List Name
  {d3d4cdf6-ae50-40b0-8749-6d2400814e7b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {129a6d02-909f-4d05-9b94-b7dd412b32fa}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {4aa995d6-931a-4061-aa8e-d01d45faee64}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d8e5ab84-f689-45d0-b4f7-6b8350a992eb}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d3d4cdf6-ae50-40b0-8749-6d2400814e7b}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b4b66f74-4987-4b51-93b2-cd0c0e84610e}, !- Handle
  Perimeter_mid_ZN_2 ZN PSZ-AC Diffuser,  !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  {f33b696b-698e-4ed3-8257-bd7c790489e4}, !- Air Inlet Node Name
  {e693060d-8d67-4eb3-94a5-245e868b46f9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7b90ca4b-5121-4210-943a-ed2ca040688a}, !- Handle
  Perimeter_mid_ZN_2 ZN Return Air Node,  !- Name
  {9fa32886-4014-4e61-8c1c-53060c48ff30}, !- Inlet Port
  {af999ec4-08af-409d-b4c1-b2cc4244942a}; !- Outlet Port

OS:Connection,
  {d521fe08-282b-448b-997d-e3d26d996082}, !- Handle
  {6af4a1f7-b98e-4232-b8cd-7dd27825af90}, !- Name
  {13743116-61b1-492b-871c-f1b56493588d}, !- Source Object
  3,                                      !- Outlet Port
  {bbbd961d-9c3d-40b0-9272-84bb4e77c82f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9fa32886-4014-4e61-8c1c-53060c48ff30}, !- Handle
  {177b0e2f-377d-4717-b093-2335e21448c8}, !- Name
  {890bcca3-7904-40e1-b328-3a12b6991055}, !- Source Object
  3,                                      !- Outlet Port
  {7b90ca4b-5121-4210-943a-ed2ca040688a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af999ec4-08af-409d-b4c1-b2cc4244942a}, !- Handle
  {b55f9b44-4904-4e93-b0ad-8c82b92922bb}, !- Name
  {7b90ca4b-5121-4210-943a-ed2ca040688a}, !- Source Object
  3,                                      !- Outlet Port
  {62b336bc-de2f-4841-b8f8-eca2320b6d35}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {86648e6b-c951-46d6-bbbf-61132e386fa0}, !- Handle
  Perimeter_mid_ZN_2 ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {2f468f8e-54b7-4fa0-8a3e-16696de813a4}, !- Inlet Port
  {f33b696b-698e-4ed3-8257-bd7c790489e4}; !- Outlet Port

OS:Connection,
  {2f468f8e-54b7-4fa0-8a3e-16696de813a4}, !- Handle
  {e854928f-6e5f-4b2e-8ec0-3f001fb63671}, !- Name
  {6b89388f-7038-436e-93e6-d183226737d6}, !- Source Object
  3,                                      !- Outlet Port
  {86648e6b-c951-46d6-bbbf-61132e386fa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f33b696b-698e-4ed3-8257-bd7c790489e4}, !- Handle
  {62d00ee5-c051-4906-bc94-bfe80677ce93}, !- Name
  {86648e6b-c951-46d6-bbbf-61132e386fa0}, !- Source Object
  3,                                      !- Outlet Port
  {b4b66f74-4987-4b51-93b2-cd0c0e84610e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e693060d-8d67-4eb3-94a5-245e868b46f9}, !- Handle
  {1c09a5a8-fa6b-42da-9e21-0f74a9c5c930}, !- Name
  {b4b66f74-4987-4b51-93b2-cd0c0e84610e}, !- Source Object
  4,                                      !- Outlet Port
  {13743116-61b1-492b-871c-f1b56493588d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bbac3ddf-5793-4f07-a4a0-5614c6cb0978}, !- Handle
  Perimeter_mid_ZN_3 ZN PSZ-AC,           !- Name
  ,                                       !- Controller List Name
  {7c567f12-b3c4-4efe-9b04-257f74d1e5f4}, !- Availability Schedule
  {816f216a-5ebb-40c4-aacd-aef188e11861}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {dbeadd0c-9bdd-4355-b8db-826eb34eec34}, !- Supply Side Inlet Node Name
  {3280d845-b7f7-4cdc-8e52-52710c0cf5a0}, !- Demand Side Outlet Node Name
  {ba786375-9fb1-48b6-b9e8-357c261f4d04}, !- Demand Side Inlet Node A
  {2416d15d-414b-4b12-83f5-d7658cbfd354}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6ea9e458-2069-403f-bbe4-abd128f2baf0}, !- Demand Mixer Name
  {7992d887-bb90-4cc3-b7c1-33a6650f91c4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {60935920-7c11-4614-8a13-fbfe60860e24}, !- Handle
  Perimeter_mid_ZN_3 ZN PSZ-AC Supply Inlet Node, !- Name
  {dbeadd0c-9bdd-4355-b8db-826eb34eec34}, !- Inlet Port
  {9df3d442-e1e0-43c3-b6a3-0b0529979f9b}; !- Outlet Port

OS:Node,
  {dc5a5d1f-dcf1-47a6-9a29-7ecf95c99dc0}, !- Handle
  Perimeter_mid_ZN_3 ZN PSZ-AC Supply Outlet Node, !- Name
  {a33d115d-2c05-4317-b1bb-12a938cb1d33}, !- Inlet Port
  {2416d15d-414b-4b12-83f5-d7658cbfd354}; !- Outlet Port

OS:Connection,
  {dbeadd0c-9bdd-4355-b8db-826eb34eec34}, !- Handle
  {e7643dc2-48ad-4b5d-b9b3-46a5edea5fe5}, !- Name
  {bbac3ddf-5793-4f07-a4a0-5614c6cb0978}, !- Source Object
  9,                                      !- Outlet Port
  {60935920-7c11-4614-8a13-fbfe60860e24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2416d15d-414b-4b12-83f5-d7658cbfd354}, !- Handle
  {e1296f65-79e3-401a-9b48-7375429cc707}, !- Name
  {dc5a5d1f-dcf1-47a6-9a29-7ecf95c99dc0}, !- Source Object
  3,                                      !- Outlet Port
  {bbac3ddf-5793-4f07-a4a0-5614c6cb0978}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f3674a33-be38-4a94-9f47-bcc9cfc553c4}, !- Handle
  Perimeter_mid_ZN_3 ZN PSZ-AC Demand Inlet Node, !- Name
  {ba786375-9fb1-48b6-b9e8-357c261f4d04}, !- Inlet Port
  {72b486e4-3c7d-4ac8-b722-6bf9a58e495e}; !- Outlet Port

OS:Node,
  {3b1e0f0a-7e15-4332-bc4b-c0b724924e6e}, !- Handle
  Perimeter_mid_ZN_3 ZN PSZ-AC Demand Outlet Node, !- Name
  {88cce67a-55de-40d7-9fae-8a1b3464fad5}, !- Inlet Port
  {3280d845-b7f7-4cdc-8e52-52710c0cf5a0}; !- Outlet Port

OS:Node,
  {2cf957d1-6515-40c8-a051-d628b847f500}, !- Handle
  Perimeter_mid_ZN_3 ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {99178509-957c-4790-901b-2c6311751f65}, !- Inlet Port
  {e67aff2c-5075-435a-a079-84bcc99d83c6}; !- Outlet Port

OS:Connection,
  {ba786375-9fb1-48b6-b9e8-357c261f4d04}, !- Handle
  {f38419b0-0afb-428b-9808-9df73d6efc3b}, !- Name
  {bbac3ddf-5793-4f07-a4a0-5614c6cb0978}, !- Source Object
  11,                                     !- Outlet Port
  {f3674a33-be38-4a94-9f47-bcc9cfc553c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3280d845-b7f7-4cdc-8e52-52710c0cf5a0}, !- Handle
  {8ab15bc0-a926-4acb-8843-1a464a96e311}, !- Name
  {3b1e0f0a-7e15-4332-bc4b-c0b724924e6e}, !- Source Object
  3,                                      !- Outlet Port
  {bbac3ddf-5793-4f07-a4a0-5614c6cb0978}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7992d887-bb90-4cc3-b7c1-33a6650f91c4}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {72b486e4-3c7d-4ac8-b722-6bf9a58e495e}, !- Inlet Node Name
  {0eaba13c-99c9-4182-8a6e-c6d93f947444}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6ea9e458-2069-403f-bbe4-abd128f2baf0}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {88cce67a-55de-40d7-9fae-8a1b3464fad5}, !- Outlet Node Name
  {8a5589db-43f3-4cd8-a775-bbe894d68f3b}; !- Inlet Node Name 1

OS:Connection,
  {72b486e4-3c7d-4ac8-b722-6bf9a58e495e}, !- Handle
  {9232208a-a81c-4986-9c0a-20a981c40786}, !- Name
  {f3674a33-be38-4a94-9f47-bcc9cfc553c4}, !- Source Object
  3,                                      !- Outlet Port
  {7992d887-bb90-4cc3-b7c1-33a6650f91c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88cce67a-55de-40d7-9fae-8a1b3464fad5}, !- Handle
  {a496328f-a167-4865-9a56-3eb9a733981c}, !- Name
  {6ea9e458-2069-403f-bbe4-abd128f2baf0}, !- Source Object
  2,                                      !- Outlet Port
  {3b1e0f0a-7e15-4332-bc4b-c0b724924e6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3f4ce445-5cd5-4b99-b5af-f272ce04904c}, !- Handle
  {bbac3ddf-5793-4f07-a4a0-5614c6cb0978}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {816f216a-5ebb-40c4-aacd-aef188e11861}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {ec4a9fef-bc3d-475e-8fdf-a692391912de}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c0066c9b-f5fe-49a7-b647-44b23a2df94b}, !- Handle
  Perimeter_mid_ZN_3 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {bd767e26-9a21-4ed6-a4d3-5e42cea3f6b1}, !- Control Zone Name
  {dc5a5d1f-dcf1-47a6-9a29-7ecf95c99dc0}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {9a9194d1-af70-4faf-ad21-c8fe0fa3ef6f}, !- Handle
  Perimeter_mid_ZN_3 ZN PSZ-AC Gas Htg Coil 166kBtu/hr 0.8 Thermal Eff, !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  0.65,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {9cb216eb-9a56-4849-8355-8f74f16c6095}, !- Handle
  Perimeter_mid_ZN_3 ZN PSZ-AC No Heat,   !- Name
  {85b95b56-44cb-47d1-9f56-e859908ea62f}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {792dea08-c300-4dc3-b94a-a340af17d108}, !- Handle
  Perimeter_mid_ZN_3 ZN PSZ-AC 1spd DX AC Clg Coil 88kBtu/hr 9.63EER, !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.39,                                   !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {999fc1b1-6215-440d-8ff3-ecd0e3d1bb83}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9308630b-63ac-477f-9839-281ebe778dc1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a982f71-5b30-4111-b63a-de1c1efcda4a}, !- Energy Input Ratio Function of Temperature Curve Name
  {f965bce8-5438-4a14-87ee-c7aa02690c1c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7cc3ed89-4e6a-45e0-a4d1-39c9241eb237}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {42f80211-da00-4df9-8e1c-eb6109d46916}, !- Handle
  Perimeter_mid_ZN_3 ZN PSZ-AC Fan,       !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3d5fc60b-08dd-4d11-a79d-b6457c0c4237}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2f3a158c-5a15-48df-bc0b-c8b00d92aece}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3d5fc60b-08dd-4d11-a79d-b6457c0c4237}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2f3a158c-5a15-48df-bc0b-c8b00d92aece}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {63b5bd8a-d497-47cf-9154-5cf289270988}, !- Handle
  Perimeter_mid_ZN_3 ZN PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {bd767e26-9a21-4ed6-a4d3-5e42cea3f6b1}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7c567f12-b3c4-4efe-9b04-257f74d1e5f4}, !- Availability Schedule Name
  {ebfb7bd4-a3f9-4cb9-83e7-586db6be713c}, !- Air Inlet Node Name
  {a33d115d-2c05-4317-b1bb-12a938cb1d33}, !- Air Outlet Node Name
  {42f80211-da00-4df9-8e1c-eb6109d46916}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7c567f12-b3c4-4efe-9b04-257f74d1e5f4}, !- Supply Air Fan Operating Mode Schedule Name
  {9a9194d1-af70-4faf-ad21-c8fe0fa3ef6f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {792dea08-c300-4dc3-b94a-a340af17d108}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {9cb216eb-9a56-4849-8355-8f74f16c6095}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a33d115d-2c05-4317-b1bb-12a938cb1d33}, !- Handle
  {07ea1795-df0d-4007-b47f-9d42fd9da035}, !- Name
  {63b5bd8a-d497-47cf-9154-5cf289270988}, !- Source Object
  7,                                      !- Outlet Port
  {dc5a5d1f-dcf1-47a6-9a29-7ecf95c99dc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {41d49481-cf3e-49a5-bafc-00034b818d79}, !- Handle
  Perimeter_mid_ZN_3 ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {81a2e055-642b-4633-a621-913ee9133c1e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {940e1f7f-6849-49eb-862c-dad36aecf655}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {940e1f7f-6849-49eb-862c-dad36aecf655}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {83ef8435-a413-4d90-9464-ac14ec10156c}, !- Handle
  Perimeter_mid_ZN_3 ZN PSZ-AC OA System, !- Name
  {41d49481-cf3e-49a5-bafc-00034b818d79}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {61aac2ba-931b-4a32-a281-2f7b1d4e2fdf}, !- Mixed Air Node Name
  {bf31f135-eb42-441d-8639-da29ce82a299}, !- Outdoor Air Stream Node Name
  {28cf5461-9367-4fa5-b713-df637a3f3097}, !- Relief Air Stream Node Name
  {9df3d442-e1e0-43c3-b6a3-0b0529979f9b}; !- Return Air Stream Node Name

OS:Node,
  {115a6563-8cbf-4871-b24a-2792bce50b56}, !- Handle
  Perimeter_mid_ZN_3 ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {bf31f135-eb42-441d-8639-da29ce82a299}; !- Outlet Port

OS:Connection,
  {bf31f135-eb42-441d-8639-da29ce82a299}, !- Handle
  {e32d264a-e163-44b7-843d-67086bd08c45}, !- Name
  {115a6563-8cbf-4871-b24a-2792bce50b56}, !- Source Object
  3,                                      !- Outlet Port
  {83ef8435-a413-4d90-9464-ac14ec10156c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {79fccc4a-64ac-491d-84de-e0f9ef0598ff}, !- Handle
  Perimeter_mid_ZN_3 ZN PSZ-AC Relief Air Node, !- Name
  {28cf5461-9367-4fa5-b713-df637a3f3097}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28cf5461-9367-4fa5-b713-df637a3f3097}, !- Handle
  {5758bad2-d4f4-448a-8b51-4e54d3bbc8e8}, !- Name
  {83ef8435-a413-4d90-9464-ac14ec10156c}, !- Source Object
  7,                                      !- Outlet Port
  {79fccc4a-64ac-491d-84de-e0f9ef0598ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {270641d8-04d0-428b-80dd-fadb13454fa8}, !- Handle
  Perimeter_mid_ZN_3 ZN PSZ-AC Mixed Air Node, !- Name
  {61aac2ba-931b-4a32-a281-2f7b1d4e2fdf}, !- Inlet Port
  {ebfb7bd4-a3f9-4cb9-83e7-586db6be713c}; !- Outlet Port

OS:Connection,
  {9df3d442-e1e0-43c3-b6a3-0b0529979f9b}, !- Handle
  {84b0ed39-aeff-44bb-9954-4e28888856a5}, !- Name
  {60935920-7c11-4614-8a13-fbfe60860e24}, !- Source Object
  3,                                      !- Outlet Port
  {83ef8435-a413-4d90-9464-ac14ec10156c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {61aac2ba-931b-4a32-a281-2f7b1d4e2fdf}, !- Handle
  {066a07b2-381c-4b96-bfa8-8a7b98ba3fbc}, !- Name
  {83ef8435-a413-4d90-9464-ac14ec10156c}, !- Source Object
  5,                                      !- Outlet Port
  {270641d8-04d0-428b-80dd-fadb13454fa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebfb7bd4-a3f9-4cb9-83e7-586db6be713c}, !- Handle
  {5f02065f-6832-4c8b-8b1d-02a11a24111a}, !- Name
  {270641d8-04d0-428b-80dd-fadb13454fa8}, !- Source Object
  3,                                      !- Outlet Port
  {63b5bd8a-d497-47cf-9154-5cf289270988}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ec4a9fef-bc3d-475e-8fdf-a692391912de}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {29adc513-ce90-4348-89e0-85dc710c8618}, !- Control Zone or Zone List Name
  {7bf853d3-5774-496e-b11a-e5f0c83cef8a}, !- Cooling Control Zone or Zone List Name
  {ea2ba9c7-7e67-4447-aa6a-b9f5db9107b8}, !- Heating Control Zone or Zone List Name
  {b40bdfdd-2c17-4508-afa8-b9e4230dc334}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {29adc513-ce90-4348-89e0-85dc710c8618}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {7bf853d3-5774-496e-b11a-e5f0c83cef8a}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ea2ba9c7-7e67-4447-aa6a-b9f5db9107b8}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b40bdfdd-2c17-4508-afa8-b9e4230dc334}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {717ec361-c2fd-4b44-8809-4cf029a0ea9d}, !- Handle
  Perimeter_mid_ZN_3 ZN PSZ-AC Diffuser,  !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  {af4ecd97-cceb-4810-85a7-55dde11047df}, !- Air Inlet Node Name
  {99178509-957c-4790-901b-2c6311751f65}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fc9c2754-e67f-4887-89d4-661d54cfa06c}, !- Handle
  Perimeter_mid_ZN_3 ZN Return Air Node,  !- Name
  {0ad8bd47-e2fd-4fa5-9418-eec2087ceab3}, !- Inlet Port
  {8a5589db-43f3-4cd8-a775-bbe894d68f3b}; !- Outlet Port

OS:Connection,
  {e67aff2c-5075-435a-a079-84bcc99d83c6}, !- Handle
  {989c1d87-2ca2-4b0e-a192-cf9f162e8b14}, !- Name
  {2cf957d1-6515-40c8-a051-d628b847f500}, !- Source Object
  3,                                      !- Outlet Port
  {97834898-1a23-403e-ba97-84822a519bb0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ad8bd47-e2fd-4fa5-9418-eec2087ceab3}, !- Handle
  {f14069eb-90f5-4557-a51b-93aacbd09918}, !- Name
  {37b0cc93-a80a-46e0-8671-5f549bc7b924}, !- Source Object
  3,                                      !- Outlet Port
  {fc9c2754-e67f-4887-89d4-661d54cfa06c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a5589db-43f3-4cd8-a775-bbe894d68f3b}, !- Handle
  {f3f72e31-0c9c-4adc-87d2-3db36ee7cabc}, !- Name
  {fc9c2754-e67f-4887-89d4-661d54cfa06c}, !- Source Object
  3,                                      !- Outlet Port
  {6ea9e458-2069-403f-bbe4-abd128f2baf0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {83ec8231-fdd7-406b-92c8-cdf471aa52d9}, !- Handle
  Perimeter_mid_ZN_3 ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {0eaba13c-99c9-4182-8a6e-c6d93f947444}, !- Inlet Port
  {af4ecd97-cceb-4810-85a7-55dde11047df}; !- Outlet Port

OS:Connection,
  {0eaba13c-99c9-4182-8a6e-c6d93f947444}, !- Handle
  {c32f5157-5432-47fb-bb12-715482a876dd}, !- Name
  {7992d887-bb90-4cc3-b7c1-33a6650f91c4}, !- Source Object
  3,                                      !- Outlet Port
  {83ec8231-fdd7-406b-92c8-cdf471aa52d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af4ecd97-cceb-4810-85a7-55dde11047df}, !- Handle
  {98389874-15bf-4aa2-baed-6a1a9b497f6d}, !- Name
  {83ec8231-fdd7-406b-92c8-cdf471aa52d9}, !- Source Object
  3,                                      !- Outlet Port
  {717ec361-c2fd-4b44-8809-4cf029a0ea9d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {99178509-957c-4790-901b-2c6311751f65}, !- Handle
  {f4d94027-c733-42da-a1df-5e8eab61215b}, !- Name
  {717ec361-c2fd-4b44-8809-4cf029a0ea9d}, !- Source Object
  4,                                      !- Outlet Port
  {2cf957d1-6515-40c8-a051-d628b847f500}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bbff8fe7-e56c-4346-8b9f-fe50587f3093}, !- Handle
  Perimeter_mid_ZN_4 ZN PSZ-AC,           !- Name
  ,                                       !- Controller List Name
  {7c567f12-b3c4-4efe-9b04-257f74d1e5f4}, !- Availability Schedule
  {b9d3ee20-f3ec-44f1-b986-c687a7b407d3}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7f91c28b-03d8-42a9-9084-1ab5d4b9290f}, !- Supply Side Inlet Node Name
  {3b2855f6-f85b-4938-968c-8e6007e773e8}, !- Demand Side Outlet Node Name
  {76f7c871-87c2-4716-b7bb-27107cd6fd44}, !- Demand Side Inlet Node A
  {acd5f198-73ac-4b14-9c07-3ca4474019a5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ec3edfa5-bdcb-44c2-8d0a-bd5ed7b37701}, !- Demand Mixer Name
  {30134040-4d8a-4b7e-af0b-565a011af0b0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3bc8455e-04b9-407f-b653-9e60d90e41bc}, !- Handle
  Perimeter_mid_ZN_4 ZN PSZ-AC Supply Inlet Node, !- Name
  {7f91c28b-03d8-42a9-9084-1ab5d4b9290f}, !- Inlet Port
  {b7ca03e2-e3f2-4d08-994f-f5e1f61eb235}; !- Outlet Port

OS:Node,
  {8da7806e-f470-4305-81e8-799901106832}, !- Handle
  Perimeter_mid_ZN_4 ZN PSZ-AC Supply Outlet Node, !- Name
  {d6733120-303a-481f-be70-680d6a3d0133}, !- Inlet Port
  {acd5f198-73ac-4b14-9c07-3ca4474019a5}; !- Outlet Port

OS:Connection,
  {7f91c28b-03d8-42a9-9084-1ab5d4b9290f}, !- Handle
  {c2e61489-0163-4151-9070-8510430f769a}, !- Name
  {bbff8fe7-e56c-4346-8b9f-fe50587f3093}, !- Source Object
  9,                                      !- Outlet Port
  {3bc8455e-04b9-407f-b653-9e60d90e41bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acd5f198-73ac-4b14-9c07-3ca4474019a5}, !- Handle
  {3eb95c02-b24d-44d8-8b2a-5bbc9df6ffe0}, !- Name
  {8da7806e-f470-4305-81e8-799901106832}, !- Source Object
  3,                                      !- Outlet Port
  {bbff8fe7-e56c-4346-8b9f-fe50587f3093}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f02c1a2a-fafc-402e-b418-5b3220ca0322}, !- Handle
  Perimeter_mid_ZN_4 ZN PSZ-AC Demand Inlet Node, !- Name
  {76f7c871-87c2-4716-b7bb-27107cd6fd44}, !- Inlet Port
  {2c999e3e-8ef9-4eea-9098-82bc1751cbfb}; !- Outlet Port

OS:Node,
  {88f209fa-a007-4357-930a-7a488ff3b70d}, !- Handle
  Perimeter_mid_ZN_4 ZN PSZ-AC Demand Outlet Node, !- Name
  {4506579f-e229-4618-a788-ca74d99490ab}, !- Inlet Port
  {3b2855f6-f85b-4938-968c-8e6007e773e8}; !- Outlet Port

OS:Node,
  {86132e8b-d15c-41e3-84b3-c237c0b4e4a1}, !- Handle
  Perimeter_mid_ZN_4 ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {4a054ec1-3c30-44ca-b9a2-54825995bf62}, !- Inlet Port
  {0c1f6ac7-6b76-40cb-9a7e-6629e0912a11}; !- Outlet Port

OS:Connection,
  {76f7c871-87c2-4716-b7bb-27107cd6fd44}, !- Handle
  {79d2f447-082d-4f2b-a400-85391534548d}, !- Name
  {bbff8fe7-e56c-4346-8b9f-fe50587f3093}, !- Source Object
  11,                                     !- Outlet Port
  {f02c1a2a-fafc-402e-b418-5b3220ca0322}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b2855f6-f85b-4938-968c-8e6007e773e8}, !- Handle
  {e73bbd1b-c3e9-4dd3-8a4f-da78b3e614bb}, !- Name
  {88f209fa-a007-4357-930a-7a488ff3b70d}, !- Source Object
  3,                                      !- Outlet Port
  {bbff8fe7-e56c-4346-8b9f-fe50587f3093}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {30134040-4d8a-4b7e-af0b-565a011af0b0}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {2c999e3e-8ef9-4eea-9098-82bc1751cbfb}, !- Inlet Node Name
  {59995f92-8f93-4b42-bc74-6d4805a83aba}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ec3edfa5-bdcb-44c2-8d0a-bd5ed7b37701}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {4506579f-e229-4618-a788-ca74d99490ab}, !- Outlet Node Name
  {f8db9aa0-3bbb-4589-9d75-c853e262fa85}; !- Inlet Node Name 1

OS:Connection,
  {2c999e3e-8ef9-4eea-9098-82bc1751cbfb}, !- Handle
  {abb5f38d-45fb-4f00-b89b-50d2bd2ea99d}, !- Name
  {f02c1a2a-fafc-402e-b418-5b3220ca0322}, !- Source Object
  3,                                      !- Outlet Port
  {30134040-4d8a-4b7e-af0b-565a011af0b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4506579f-e229-4618-a788-ca74d99490ab}, !- Handle
  {47adc157-3867-4995-ad8b-54568fa8c1fb}, !- Name
  {ec3edfa5-bdcb-44c2-8d0a-bd5ed7b37701}, !- Source Object
  2,                                      !- Outlet Port
  {88f209fa-a007-4357-930a-7a488ff3b70d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a68a0406-214f-4b6c-95fe-c07134712d81}, !- Handle
  {bbff8fe7-e56c-4346-8b9f-fe50587f3093}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b9d3ee20-f3ec-44f1-b986-c687a7b407d3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {56db17d1-107c-45f7-9214-39c370512f94}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {52e02425-ddbc-4094-af19-d271921df945}, !- Handle
  Perimeter_mid_ZN_4 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e256498c-6e9c-4bad-b13b-ab6223ea6c80}, !- Control Zone Name
  {8da7806e-f470-4305-81e8-799901106832}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {fd552b62-d1ed-486f-bca0-f5826abaf6f3}, !- Handle
  Perimeter_mid_ZN_4 ZN PSZ-AC Gas Htg Coil 202kBtu/hr 0.8 Thermal Eff, !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  0.65,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {3a522e40-c5c0-413a-a432-b80c631086a5}, !- Handle
  Perimeter_mid_ZN_4 ZN PSZ-AC No Heat,   !- Name
  {85b95b56-44cb-47d1-9f56-e859908ea62f}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {9d5399fb-d677-417b-8a16-7cf9cc839b74}, !- Handle
  Perimeter_mid_ZN_4 ZN PSZ-AC 1spd DX AC Clg Coil 102kBtu/hr 9.63EER, !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.39,                                   !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {999fc1b1-6215-440d-8ff3-ecd0e3d1bb83}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9308630b-63ac-477f-9839-281ebe778dc1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a982f71-5b30-4111-b63a-de1c1efcda4a}, !- Energy Input Ratio Function of Temperature Curve Name
  {f965bce8-5438-4a14-87ee-c7aa02690c1c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7cc3ed89-4e6a-45e0-a4d1-39c9241eb237}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {701d674a-3c90-4146-a595-dbabce105872}, !- Handle
  Perimeter_mid_ZN_4 ZN PSZ-AC Fan,       !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {37d52057-78bf-4dc0-a624-4c7c6ff96719}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {70bc2b79-f49b-4351-a770-b8d8ea0a5980}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {37d52057-78bf-4dc0-a624-4c7c6ff96719}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {70bc2b79-f49b-4351-a770-b8d8ea0a5980}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {162f6a01-58d4-4bc0-b93e-4ab3280b196f}, !- Handle
  Perimeter_mid_ZN_4 ZN PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {e256498c-6e9c-4bad-b13b-ab6223ea6c80}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7c567f12-b3c4-4efe-9b04-257f74d1e5f4}, !- Availability Schedule Name
  {7e5d2827-26a5-4984-a378-86203961e529}, !- Air Inlet Node Name
  {d6733120-303a-481f-be70-680d6a3d0133}, !- Air Outlet Node Name
  {701d674a-3c90-4146-a595-dbabce105872}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7c567f12-b3c4-4efe-9b04-257f74d1e5f4}, !- Supply Air Fan Operating Mode Schedule Name
  {fd552b62-d1ed-486f-bca0-f5826abaf6f3}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {9d5399fb-d677-417b-8a16-7cf9cc839b74}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {3a522e40-c5c0-413a-a432-b80c631086a5}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d6733120-303a-481f-be70-680d6a3d0133}, !- Handle
  {d5e454db-9908-4cc7-8a91-e0440ea6096f}, !- Name
  {162f6a01-58d4-4bc0-b93e-4ab3280b196f}, !- Source Object
  7,                                      !- Outlet Port
  {8da7806e-f470-4305-81e8-799901106832}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {29aa3dd0-2914-4dff-a4a4-74fc5d9ac379}, !- Handle
  Perimeter_mid_ZN_4 ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {81a2e055-642b-4633-a621-913ee9133c1e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5da849cb-5fbf-4b11-b6bf-dcfde86aa655}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5da849cb-5fbf-4b11-b6bf-dcfde86aa655}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {34a5bbf5-3247-46bd-964f-69be255d4186}, !- Handle
  Perimeter_mid_ZN_4 ZN PSZ-AC OA System, !- Name
  {29aa3dd0-2914-4dff-a4a4-74fc5d9ac379}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ae8ed3b5-a7af-4289-b996-2a2b0ea88f30}, !- Mixed Air Node Name
  {cb3145d4-e7c8-4623-af26-8bde0b999f86}, !- Outdoor Air Stream Node Name
  {2fe04c49-fc67-4275-bccb-b972c8570c6d}, !- Relief Air Stream Node Name
  {b7ca03e2-e3f2-4d08-994f-f5e1f61eb235}; !- Return Air Stream Node Name

OS:Node,
  {fe982198-0855-4013-af5b-5a9ef6427599}, !- Handle
  Perimeter_mid_ZN_4 ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {cb3145d4-e7c8-4623-af26-8bde0b999f86}; !- Outlet Port

OS:Connection,
  {cb3145d4-e7c8-4623-af26-8bde0b999f86}, !- Handle
  {2853391c-16cb-4fd3-9ae5-cfa34e15e064}, !- Name
  {fe982198-0855-4013-af5b-5a9ef6427599}, !- Source Object
  3,                                      !- Outlet Port
  {34a5bbf5-3247-46bd-964f-69be255d4186}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f7fd5826-dced-47d9-9ee5-c278d07d7654}, !- Handle
  Perimeter_mid_ZN_4 ZN PSZ-AC Relief Air Node, !- Name
  {2fe04c49-fc67-4275-bccb-b972c8570c6d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2fe04c49-fc67-4275-bccb-b972c8570c6d}, !- Handle
  {f84d3435-beee-444c-a758-34fe79673196}, !- Name
  {34a5bbf5-3247-46bd-964f-69be255d4186}, !- Source Object
  7,                                      !- Outlet Port
  {f7fd5826-dced-47d9-9ee5-c278d07d7654}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5bccbcf7-ef46-4608-b303-bc6270262caa}, !- Handle
  Perimeter_mid_ZN_4 ZN PSZ-AC Mixed Air Node, !- Name
  {ae8ed3b5-a7af-4289-b996-2a2b0ea88f30}, !- Inlet Port
  {7e5d2827-26a5-4984-a378-86203961e529}; !- Outlet Port

OS:Connection,
  {b7ca03e2-e3f2-4d08-994f-f5e1f61eb235}, !- Handle
  {69ecf4be-f5e1-4664-ba30-de5c5a5bdea2}, !- Name
  {3bc8455e-04b9-407f-b653-9e60d90e41bc}, !- Source Object
  3,                                      !- Outlet Port
  {34a5bbf5-3247-46bd-964f-69be255d4186}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ae8ed3b5-a7af-4289-b996-2a2b0ea88f30}, !- Handle
  {8103cacf-8ee2-4972-b999-260cb97b0457}, !- Name
  {34a5bbf5-3247-46bd-964f-69be255d4186}, !- Source Object
  5,                                      !- Outlet Port
  {5bccbcf7-ef46-4608-b303-bc6270262caa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e5d2827-26a5-4984-a378-86203961e529}, !- Handle
  {194593e8-1f71-4dd5-bf50-1d60f36f4893}, !- Name
  {5bccbcf7-ef46-4608-b303-bc6270262caa}, !- Source Object
  3,                                      !- Outlet Port
  {162f6a01-58d4-4bc0-b93e-4ab3280b196f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {56db17d1-107c-45f7-9214-39c370512f94}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {cc8b9c8c-24ce-461b-b7ed-d34dc5b5d63a}, !- Control Zone or Zone List Name
  {d55e6b68-9f72-461c-81a7-998c9c592944}, !- Cooling Control Zone or Zone List Name
  {9349f301-7043-45da-90da-52c773eaddb0}, !- Heating Control Zone or Zone List Name
  {4af85d2c-7ec9-4c19-b04a-66e75f62116e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cc8b9c8c-24ce-461b-b7ed-d34dc5b5d63a}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {d55e6b68-9f72-461c-81a7-998c9c592944}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9349f301-7043-45da-90da-52c773eaddb0}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4af85d2c-7ec9-4c19-b04a-66e75f62116e}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {06a07739-dcba-4dd5-9ef9-ef2dcb006f3e}, !- Handle
  Perimeter_mid_ZN_4 ZN PSZ-AC Diffuser,  !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  {001affe4-3870-4cd6-bcee-57e36829918a}, !- Air Inlet Node Name
  {4a054ec1-3c30-44ca-b9a2-54825995bf62}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bf72add0-b179-4b8d-9330-82170f54ca00}, !- Handle
  Perimeter_mid_ZN_4 ZN Return Air Node,  !- Name
  {bef8958a-28c0-440a-b3b3-dc96d99bfd81}, !- Inlet Port
  {f8db9aa0-3bbb-4589-9d75-c853e262fa85}; !- Outlet Port

OS:Connection,
  {0c1f6ac7-6b76-40cb-9a7e-6629e0912a11}, !- Handle
  {36b343b0-1cb4-4be3-bb9d-02050300dc77}, !- Name
  {86132e8b-d15c-41e3-84b3-c237c0b4e4a1}, !- Source Object
  3,                                      !- Outlet Port
  {8ee2e687-529c-48fd-9818-2908e3264e79}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bef8958a-28c0-440a-b3b3-dc96d99bfd81}, !- Handle
  {ef533b97-ed2f-469a-8131-3c77756786d7}, !- Name
  {a570f391-ea50-4832-8390-4572d20f3116}, !- Source Object
  3,                                      !- Outlet Port
  {bf72add0-b179-4b8d-9330-82170f54ca00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8db9aa0-3bbb-4589-9d75-c853e262fa85}, !- Handle
  {ed9d5948-8682-4e9b-a4f4-5790c2680eb4}, !- Name
  {bf72add0-b179-4b8d-9330-82170f54ca00}, !- Source Object
  3,                                      !- Outlet Port
  {ec3edfa5-bdcb-44c2-8d0a-bd5ed7b37701}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0c2d679a-b8b0-4fc2-bd79-6259e7ca0e19}, !- Handle
  Perimeter_mid_ZN_4 ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {59995f92-8f93-4b42-bc74-6d4805a83aba}, !- Inlet Port
  {001affe4-3870-4cd6-bcee-57e36829918a}; !- Outlet Port

OS:Connection,
  {59995f92-8f93-4b42-bc74-6d4805a83aba}, !- Handle
  {edb400c5-3ace-49b2-b7d7-888a127b99fe}, !- Name
  {30134040-4d8a-4b7e-af0b-565a011af0b0}, !- Source Object
  3,                                      !- Outlet Port
  {0c2d679a-b8b0-4fc2-bd79-6259e7ca0e19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {001affe4-3870-4cd6-bcee-57e36829918a}, !- Handle
  {3447c963-4ba1-486c-9ab4-2f4782d05f8d}, !- Name
  {0c2d679a-b8b0-4fc2-bd79-6259e7ca0e19}, !- Source Object
  3,                                      !- Outlet Port
  {06a07739-dcba-4dd5-9ef9-ef2dcb006f3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4a054ec1-3c30-44ca-b9a2-54825995bf62}, !- Handle
  {cb92b678-6510-4b96-976a-0ed92230e16e}, !- Name
  {06a07739-dcba-4dd5-9ef9-ef2dcb006f3e}, !- Source Object
  4,                                      !- Outlet Port
  {86132e8b-d15c-41e3-84b3-c237c0b4e4a1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cd81cebd-627a-4d54-bb2a-c07cca715065}, !- Handle
  Core_mid ZN PSZ-AC,                     !- Name
  ,                                       !- Controller List Name
  {7c567f12-b3c4-4efe-9b04-257f74d1e5f4}, !- Availability Schedule
  {e636b346-9fc1-4032-8b09-8a5eebb3ecbd}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {84582a1a-a2d1-4946-b0e4-92078b4caf85}, !- Supply Side Inlet Node Name
  {5cb517d9-a9f4-448d-9435-0d755b1d8e7b}, !- Demand Side Outlet Node Name
  {9fef57cb-59b0-44ab-83e0-92ab641aa67d}, !- Demand Side Inlet Node A
  {340cb5e1-ddfb-455b-a7b8-62dd43b2dcc9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {68b7b4e4-9664-4332-b4e3-c18a9d20ab3c}, !- Demand Mixer Name
  {9a5a3c4d-e6b0-4d2b-be57-6cd617458a25}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3e8da124-be09-473a-90f2-3379c1dd993b}, !- Handle
  Core_mid ZN PSZ-AC Supply Inlet Node,   !- Name
  {84582a1a-a2d1-4946-b0e4-92078b4caf85}, !- Inlet Port
  {6e7b7865-e628-4339-ab4d-da92d65872c4}; !- Outlet Port

OS:Node,
  {771f223f-12fc-4642-8044-00849fb2ab03}, !- Handle
  Core_mid ZN PSZ-AC Supply Outlet Node,  !- Name
  {63b31d23-ddba-4905-be1f-72aa1b07f1bf}, !- Inlet Port
  {340cb5e1-ddfb-455b-a7b8-62dd43b2dcc9}; !- Outlet Port

OS:Connection,
  {84582a1a-a2d1-4946-b0e4-92078b4caf85}, !- Handle
  {ae001c4e-fde8-4fa6-bfcc-6ee3a2c41960}, !- Name
  {cd81cebd-627a-4d54-bb2a-c07cca715065}, !- Source Object
  9,                                      !- Outlet Port
  {3e8da124-be09-473a-90f2-3379c1dd993b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {340cb5e1-ddfb-455b-a7b8-62dd43b2dcc9}, !- Handle
  {fb72ab14-76ce-4e5d-b2ce-85920a20bd2d}, !- Name
  {771f223f-12fc-4642-8044-00849fb2ab03}, !- Source Object
  3,                                      !- Outlet Port
  {cd81cebd-627a-4d54-bb2a-c07cca715065}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {382cd582-c560-43f8-b447-05f160ee0625}, !- Handle
  Core_mid ZN PSZ-AC Demand Inlet Node,   !- Name
  {9fef57cb-59b0-44ab-83e0-92ab641aa67d}, !- Inlet Port
  {df8e3502-5eb2-439e-ac18-d85a1ba152d3}; !- Outlet Port

OS:Node,
  {60dcb77b-5078-4b74-a5bf-32fc04cb9028}, !- Handle
  Core_mid ZN PSZ-AC Demand Outlet Node,  !- Name
  {2b299db3-b123-49e9-b34f-a2af60d67bda}, !- Inlet Port
  {5cb517d9-a9f4-448d-9435-0d755b1d8e7b}; !- Outlet Port

OS:Node,
  {33b86243-7093-4565-9f5f-02e2f00b484b}, !- Handle
  Core_mid ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {de9cc2dd-bf06-4324-b01c-d329472091bd}, !- Inlet Port
  {f408cfe3-086f-480b-9201-21cb1980ef65}; !- Outlet Port

OS:Connection,
  {9fef57cb-59b0-44ab-83e0-92ab641aa67d}, !- Handle
  {7c64b3b1-6850-4e09-9aef-8bf53a9b326d}, !- Name
  {cd81cebd-627a-4d54-bb2a-c07cca715065}, !- Source Object
  11,                                     !- Outlet Port
  {382cd582-c560-43f8-b447-05f160ee0625}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cb517d9-a9f4-448d-9435-0d755b1d8e7b}, !- Handle
  {2dd2bae2-8442-45e0-9a4f-f65fce78c646}, !- Name
  {60dcb77b-5078-4b74-a5bf-32fc04cb9028}, !- Source Object
  3,                                      !- Outlet Port
  {cd81cebd-627a-4d54-bb2a-c07cca715065}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9a5a3c4d-e6b0-4d2b-be57-6cd617458a25}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {df8e3502-5eb2-439e-ac18-d85a1ba152d3}, !- Inlet Node Name
  {fc270690-8da8-4c08-a5d4-4ce995fdddc7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {68b7b4e4-9664-4332-b4e3-c18a9d20ab3c}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {2b299db3-b123-49e9-b34f-a2af60d67bda}, !- Outlet Node Name
  {97bb09a6-1777-4b5a-9f39-51171b122e06}; !- Inlet Node Name 1

OS:Connection,
  {df8e3502-5eb2-439e-ac18-d85a1ba152d3}, !- Handle
  {65a4c52e-d08e-408d-be0d-8c07bd720291}, !- Name
  {382cd582-c560-43f8-b447-05f160ee0625}, !- Source Object
  3,                                      !- Outlet Port
  {9a5a3c4d-e6b0-4d2b-be57-6cd617458a25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b299db3-b123-49e9-b34f-a2af60d67bda}, !- Handle
  {554fa38b-a645-44e0-8d09-90a62ec02b58}, !- Name
  {68b7b4e4-9664-4332-b4e3-c18a9d20ab3c}, !- Source Object
  2,                                      !- Outlet Port
  {60dcb77b-5078-4b74-a5bf-32fc04cb9028}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {951db3dc-047c-463c-83d3-c4db779dda45}, !- Handle
  {cd81cebd-627a-4d54-bb2a-c07cca715065}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e636b346-9fc1-4032-8b09-8a5eebb3ecbd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {15ac7bbf-3653-4b60-8cf5-26f14f65e8b2}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {5cb6af46-8be9-4720-804a-1ccd0d817526}, !- Handle
  Core_mid ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {59e4009e-39ed-4d30-a998-55bdf4e5bed1}, !- Control Zone Name
  {771f223f-12fc-4642-8044-00849fb2ab03}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {3f1bb193-7e6a-470c-ba63-490e2c8ab7c3}, !- Handle
  Core_mid ZN PSZ-AC Gas Htg Coil 420kBtu/hr 0.8 Thermal Eff, !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  0.65,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {8910e8b1-e124-47e8-8a57-8be0427e9537}, !- Handle
  Core_mid ZN PSZ-AC No Heat,             !- Name
  {85b95b56-44cb-47d1-9f56-e859908ea62f}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {4317862f-3fcd-47bc-b8b1-36dbf24d4528}, !- Handle
  Core_mid ZN PSZ-AC 1spd DX AC Clg Coil 242kBtu/hr 8.92EER, !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.39,                                   !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {999fc1b1-6215-440d-8ff3-ecd0e3d1bb83}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9308630b-63ac-477f-9839-281ebe778dc1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a982f71-5b30-4111-b63a-de1c1efcda4a}, !- Energy Input Ratio Function of Temperature Curve Name
  {f965bce8-5438-4a14-87ee-c7aa02690c1c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7cc3ed89-4e6a-45e0-a4d1-39c9241eb237}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {5c565397-7d9f-45a3-b102-418a7cda80b8}, !- Handle
  Core_mid ZN PSZ-AC Fan,                 !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6c7fb48-1c0d-4b30-bde3-305ca6c3456c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {93cb7c6d-b30b-477b-bc6c-0878a734caf9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b6c7fb48-1c0d-4b30-bde3-305ca6c3456c}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {93cb7c6d-b30b-477b-bc6c-0878a734caf9}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {bd825bbb-2c21-42e8-b4ea-2e0ba16c3409}, !- Handle
  Core_mid ZN PSZ-AC Unitary AC,          !- Name
  Load,                                   !- Control Type
  {59e4009e-39ed-4d30-a998-55bdf4e5bed1}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7c567f12-b3c4-4efe-9b04-257f74d1e5f4}, !- Availability Schedule Name
  {2a0f305b-aec7-4f5b-9081-a6cce1918d4f}, !- Air Inlet Node Name
  {63b31d23-ddba-4905-be1f-72aa1b07f1bf}, !- Air Outlet Node Name
  {5c565397-7d9f-45a3-b102-418a7cda80b8}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7c567f12-b3c4-4efe-9b04-257f74d1e5f4}, !- Supply Air Fan Operating Mode Schedule Name
  {3f1bb193-7e6a-470c-ba63-490e2c8ab7c3}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {4317862f-3fcd-47bc-b8b1-36dbf24d4528}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {8910e8b1-e124-47e8-8a57-8be0427e9537}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {63b31d23-ddba-4905-be1f-72aa1b07f1bf}, !- Handle
  {cf4dca72-3f25-438b-9db9-8709ab39773d}, !- Name
  {bd825bbb-2c21-42e8-b4ea-2e0ba16c3409}, !- Source Object
  7,                                      !- Outlet Port
  {771f223f-12fc-4642-8044-00849fb2ab03}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d37caa12-ada6-4318-bd8c-731d669487b1}, !- Handle
  Core_mid ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {81a2e055-642b-4633-a621-913ee9133c1e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {727255dd-5c1e-456c-8c4d-5b7811afccc4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {727255dd-5c1e-456c-8c4d-5b7811afccc4}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4411c925-f47f-4b11-89f0-b5d4b9c38f93}, !- Handle
  Core_mid ZN PSZ-AC OA System,           !- Name
  {d37caa12-ada6-4318-bd8c-731d669487b1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {447a5367-65fc-4e18-9937-06aef0eb174e}, !- Mixed Air Node Name
  {9aeeb353-6373-4c86-a9e4-9b93c89484a0}, !- Outdoor Air Stream Node Name
  {1dbb9228-de83-4317-841b-40a446c920c0}, !- Relief Air Stream Node Name
  {6e7b7865-e628-4339-ab4d-da92d65872c4}; !- Return Air Stream Node Name

OS:Node,
  {c3018c6e-2430-4898-bb84-1900005865b7}, !- Handle
  Core_mid ZN PSZ-AC Outdoor Air Node,    !- Name
  ,                                       !- Inlet Port
  {9aeeb353-6373-4c86-a9e4-9b93c89484a0}; !- Outlet Port

OS:Connection,
  {9aeeb353-6373-4c86-a9e4-9b93c89484a0}, !- Handle
  {f7c5507c-0f98-42cb-a7be-412e7423f070}, !- Name
  {c3018c6e-2430-4898-bb84-1900005865b7}, !- Source Object
  3,                                      !- Outlet Port
  {4411c925-f47f-4b11-89f0-b5d4b9c38f93}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {09f5048e-cf52-4e32-9fd7-99dbf3a49486}, !- Handle
  Core_mid ZN PSZ-AC Relief Air Node,     !- Name
  {1dbb9228-de83-4317-841b-40a446c920c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1dbb9228-de83-4317-841b-40a446c920c0}, !- Handle
  {b190514e-2ee1-4b66-9880-31fb36f17718}, !- Name
  {4411c925-f47f-4b11-89f0-b5d4b9c38f93}, !- Source Object
  7,                                      !- Outlet Port
  {09f5048e-cf52-4e32-9fd7-99dbf3a49486}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {05597438-2b93-4ab0-949a-624bc1b8b4c2}, !- Handle
  Core_mid ZN PSZ-AC Mixed Air Node,      !- Name
  {447a5367-65fc-4e18-9937-06aef0eb174e}, !- Inlet Port
  {2a0f305b-aec7-4f5b-9081-a6cce1918d4f}; !- Outlet Port

OS:Connection,
  {6e7b7865-e628-4339-ab4d-da92d65872c4}, !- Handle
  {90ab5499-6593-4544-b339-8e8cf44d3bb6}, !- Name
  {3e8da124-be09-473a-90f2-3379c1dd993b}, !- Source Object
  3,                                      !- Outlet Port
  {4411c925-f47f-4b11-89f0-b5d4b9c38f93}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {447a5367-65fc-4e18-9937-06aef0eb174e}, !- Handle
  {8989f1ce-2d17-4419-b46d-cc6202c575aa}, !- Name
  {4411c925-f47f-4b11-89f0-b5d4b9c38f93}, !- Source Object
  5,                                      !- Outlet Port
  {05597438-2b93-4ab0-949a-624bc1b8b4c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a0f305b-aec7-4f5b-9081-a6cce1918d4f}, !- Handle
  {a206331f-89f9-49e5-ad40-551ba5ea5009}, !- Name
  {05597438-2b93-4ab0-949a-624bc1b8b4c2}, !- Source Object
  3,                                      !- Outlet Port
  {bd825bbb-2c21-42e8-b4ea-2e0ba16c3409}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {15ac7bbf-3653-4b60-8cf5-26f14f65e8b2}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {24de470d-8f32-4d32-ba6d-2f7ab5a5acd0}, !- Control Zone or Zone List Name
  {94cd6f81-660e-42af-afac-944e1fca4545}, !- Cooling Control Zone or Zone List Name
  {4652a7b5-94ff-47c3-b307-60a56afb0c8d}, !- Heating Control Zone or Zone List Name
  {e30d21d0-3f9f-44c4-b1ed-e366eba15882}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {24de470d-8f32-4d32-ba6d-2f7ab5a5acd0}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {94cd6f81-660e-42af-afac-944e1fca4545}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4652a7b5-94ff-47c3-b307-60a56afb0c8d}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e30d21d0-3f9f-44c4-b1ed-e366eba15882}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5479f36e-e2dd-4188-898a-5e8f548718b2}, !- Handle
  Core_mid ZN PSZ-AC Diffuser,            !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  {6168e200-700f-40a6-9c41-a49fd50e6c3b}, !- Air Inlet Node Name
  {de9cc2dd-bf06-4324-b01c-d329472091bd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d2fdd59f-e367-402d-9986-ee247d9a3819}, !- Handle
  Core_mid ZN Return Air Node,            !- Name
  {f296513f-3a2e-4906-82db-adb51feebf9a}, !- Inlet Port
  {97bb09a6-1777-4b5a-9f39-51171b122e06}; !- Outlet Port

OS:Connection,
  {f408cfe3-086f-480b-9201-21cb1980ef65}, !- Handle
  {6e94e148-b1a4-4dd0-90b7-30301d620947}, !- Name
  {33b86243-7093-4565-9f5f-02e2f00b484b}, !- Source Object
  3,                                      !- Outlet Port
  {86072826-0d4d-4696-a529-ad060831cb50}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f296513f-3a2e-4906-82db-adb51feebf9a}, !- Handle
  {18a9067d-3bfe-472c-a9e1-986cb7b41a34}, !- Name
  {9dc3e1cc-0727-4dcb-8ee8-f4819d9ccf7d}, !- Source Object
  3,                                      !- Outlet Port
  {d2fdd59f-e367-402d-9986-ee247d9a3819}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97bb09a6-1777-4b5a-9f39-51171b122e06}, !- Handle
  {87e386cb-53ba-4101-9aa7-8e4d54658f2b}, !- Name
  {d2fdd59f-e367-402d-9986-ee247d9a3819}, !- Source Object
  3,                                      !- Outlet Port
  {68b7b4e4-9664-4332-b4e3-c18a9d20ab3c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {02c8268d-975b-4916-a150-88b3660c7d2d}, !- Handle
  Core_mid ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {fc270690-8da8-4c08-a5d4-4ce995fdddc7}, !- Inlet Port
  {6168e200-700f-40a6-9c41-a49fd50e6c3b}; !- Outlet Port

OS:Connection,
  {fc270690-8da8-4c08-a5d4-4ce995fdddc7}, !- Handle
  {fe092feb-3280-429f-9d83-a2bc1e048868}, !- Name
  {9a5a3c4d-e6b0-4d2b-be57-6cd617458a25}, !- Source Object
  3,                                      !- Outlet Port
  {02c8268d-975b-4916-a150-88b3660c7d2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6168e200-700f-40a6-9c41-a49fd50e6c3b}, !- Handle
  {587dfaaf-67e7-48c5-9f4f-719683dcefa8}, !- Name
  {02c8268d-975b-4916-a150-88b3660c7d2d}, !- Source Object
  3,                                      !- Outlet Port
  {5479f36e-e2dd-4188-898a-5e8f548718b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {de9cc2dd-bf06-4324-b01c-d329472091bd}, !- Handle
  {43c2b9ef-6542-4e8b-9e02-73edb80be4e9}, !- Name
  {5479f36e-e2dd-4188-898a-5e8f548718b2}, !- Source Object
  4,                                      !- Outlet Port
  {33b86243-7093-4565-9f5f-02e2f00b484b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8a558d45-c5c3-4402-8912-a0dc539fd205}, !- Handle
  Perimeter_top_ZN_1 ZN PSZ-AC,           !- Name
  ,                                       !- Controller List Name
  {7c567f12-b3c4-4efe-9b04-257f74d1e5f4}, !- Availability Schedule
  {ee72a97a-7be4-451f-88af-8a462f33570b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {523cec0c-cf9e-400c-a2bf-2e7f65e19b12}, !- Supply Side Inlet Node Name
  {6fc026c2-a890-4687-b045-d3f196a1ea0e}, !- Demand Side Outlet Node Name
  {8b29c5d6-e507-4d88-a1b6-29bd41a3ec24}, !- Demand Side Inlet Node A
  {b54256c4-d2bc-4054-9267-5959a434f07a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1948dbcf-b0af-47bb-9104-592248a81e5c}, !- Demand Mixer Name
  {a9d87bf3-0213-4121-8001-79766541c9fb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {325d1126-7bf8-4f0f-9d6e-3acd5c4c28d7}, !- Handle
  Perimeter_top_ZN_1 ZN PSZ-AC Supply Inlet Node, !- Name
  {523cec0c-cf9e-400c-a2bf-2e7f65e19b12}, !- Inlet Port
  {62cc536c-c44b-491e-be23-b9d0ea091bad}; !- Outlet Port

OS:Node,
  {d6f8e6df-c099-471b-a6c1-169104e07dd7}, !- Handle
  Perimeter_top_ZN_1 ZN PSZ-AC Supply Outlet Node, !- Name
  {4741e0c0-9b13-4019-953e-fa76ca685e90}, !- Inlet Port
  {b54256c4-d2bc-4054-9267-5959a434f07a}; !- Outlet Port

OS:Connection,
  {523cec0c-cf9e-400c-a2bf-2e7f65e19b12}, !- Handle
  {a0992c3b-1c71-4888-9787-4b0263886c51}, !- Name
  {8a558d45-c5c3-4402-8912-a0dc539fd205}, !- Source Object
  9,                                      !- Outlet Port
  {325d1126-7bf8-4f0f-9d6e-3acd5c4c28d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b54256c4-d2bc-4054-9267-5959a434f07a}, !- Handle
  {fdb3ddca-fbc0-478e-b830-fd3beb181bac}, !- Name
  {d6f8e6df-c099-471b-a6c1-169104e07dd7}, !- Source Object
  3,                                      !- Outlet Port
  {8a558d45-c5c3-4402-8912-a0dc539fd205}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e30bdc27-9322-4a35-a891-0192e18975ee}, !- Handle
  Perimeter_top_ZN_1 ZN PSZ-AC Demand Inlet Node, !- Name
  {8b29c5d6-e507-4d88-a1b6-29bd41a3ec24}, !- Inlet Port
  {5a6181eb-fd38-4389-9338-f7a29b932088}; !- Outlet Port

OS:Node,
  {e6197490-1fa1-4c26-b7e9-6a169b904598}, !- Handle
  Perimeter_top_ZN_1 ZN PSZ-AC Demand Outlet Node, !- Name
  {a0c922ed-64a2-4c71-89a8-f743c65fd7ba}, !- Inlet Port
  {6fc026c2-a890-4687-b045-d3f196a1ea0e}; !- Outlet Port

OS:Node,
  {5a4b0a29-73e7-4e9a-b6ae-7fbe25270911}, !- Handle
  Perimeter_top_ZN_1 ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {d2c13209-5a1e-426c-8d95-a0441c66407b}, !- Inlet Port
  {0c755789-a714-4295-943f-e159b5314294}; !- Outlet Port

OS:Connection,
  {8b29c5d6-e507-4d88-a1b6-29bd41a3ec24}, !- Handle
  {555c852c-3ef4-4992-a0eb-f0dd16df73b7}, !- Name
  {8a558d45-c5c3-4402-8912-a0dc539fd205}, !- Source Object
  11,                                     !- Outlet Port
  {e30bdc27-9322-4a35-a891-0192e18975ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fc026c2-a890-4687-b045-d3f196a1ea0e}, !- Handle
  {8eac6fcb-b05b-4538-b801-b2c5cc614442}, !- Name
  {e6197490-1fa1-4c26-b7e9-6a169b904598}, !- Source Object
  3,                                      !- Outlet Port
  {8a558d45-c5c3-4402-8912-a0dc539fd205}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a9d87bf3-0213-4121-8001-79766541c9fb}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {5a6181eb-fd38-4389-9338-f7a29b932088}, !- Inlet Node Name
  {b3a113a8-0c75-4b1a-96d5-ea18901f2c77}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1948dbcf-b0af-47bb-9104-592248a81e5c}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {a0c922ed-64a2-4c71-89a8-f743c65fd7ba}, !- Outlet Node Name
  {2ea3000b-a6e0-45f1-845f-09a6481c70fc}; !- Inlet Node Name 1

OS:Connection,
  {5a6181eb-fd38-4389-9338-f7a29b932088}, !- Handle
  {4dd81e4e-f89b-41ee-8e5a-fb216f335ff4}, !- Name
  {e30bdc27-9322-4a35-a891-0192e18975ee}, !- Source Object
  3,                                      !- Outlet Port
  {a9d87bf3-0213-4121-8001-79766541c9fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0c922ed-64a2-4c71-89a8-f743c65fd7ba}, !- Handle
  {5f2569c6-032a-47dc-bcb3-a8256a2a4a2e}, !- Name
  {1948dbcf-b0af-47bb-9104-592248a81e5c}, !- Source Object
  2,                                      !- Outlet Port
  {e6197490-1fa1-4c26-b7e9-6a169b904598}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c572c86b-d49f-4fe2-b50d-fc5946c06537}, !- Handle
  {8a558d45-c5c3-4402-8912-a0dc539fd205}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ee72a97a-7be4-451f-88af-8a462f33570b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {89bf519e-d872-4b39-b6c1-cea9e2d5149f}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f472269d-aa52-4281-8cdc-a5dc67b271bc}, !- Handle
  Perimeter_top_ZN_1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8256497a-bc46-4f61-8ecf-9151f3eb0d81}, !- Control Zone Name
  {d6f8e6df-c099-471b-a6c1-169104e07dd7}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {3fe65072-a321-4679-a85c-1d37a2810dab}, !- Handle
  Perimeter_top_ZN_1 ZN PSZ-AC Gas Htg Coil 213kBtu/hr 0.8 Thermal Eff, !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  0.65,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {6ee35d06-f7c7-436e-8ca8-de2767037a90}, !- Handle
  Perimeter_top_ZN_1 ZN PSZ-AC No Heat,   !- Name
  {85b95b56-44cb-47d1-9f56-e859908ea62f}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a375f4f7-a27c-4038-99f3-0eba19755391}, !- Handle
  Perimeter_top_ZN_1 ZN PSZ-AC 1spd DX AC Clg Coil 111kBtu/hr 9.63EER, !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.39,                                   !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {999fc1b1-6215-440d-8ff3-ecd0e3d1bb83}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9308630b-63ac-477f-9839-281ebe778dc1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a982f71-5b30-4111-b63a-de1c1efcda4a}, !- Energy Input Ratio Function of Temperature Curve Name
  {f965bce8-5438-4a14-87ee-c7aa02690c1c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7cc3ed89-4e6a-45e0-a4d1-39c9241eb237}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {0fc5463d-1842-49c8-9c7d-a5aa0a90ece6}, !- Handle
  Perimeter_top_ZN_1 ZN PSZ-AC Fan,       !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d12d10b-71fa-4e19-86cb-4efdee90716a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a668b13b-4849-4181-9f09-2a856f30a4a3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6d12d10b-71fa-4e19-86cb-4efdee90716a}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a668b13b-4849-4181-9f09-2a856f30a4a3}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {22446617-521d-441e-8222-f4b9cf6fca10}, !- Handle
  Perimeter_top_ZN_1 ZN PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {8256497a-bc46-4f61-8ecf-9151f3eb0d81}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7c567f12-b3c4-4efe-9b04-257f74d1e5f4}, !- Availability Schedule Name
  {5242a8a4-144b-4cab-9bb1-d1f22fc6ec43}, !- Air Inlet Node Name
  {4741e0c0-9b13-4019-953e-fa76ca685e90}, !- Air Outlet Node Name
  {0fc5463d-1842-49c8-9c7d-a5aa0a90ece6}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7c567f12-b3c4-4efe-9b04-257f74d1e5f4}, !- Supply Air Fan Operating Mode Schedule Name
  {3fe65072-a321-4679-a85c-1d37a2810dab}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a375f4f7-a27c-4038-99f3-0eba19755391}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {6ee35d06-f7c7-436e-8ca8-de2767037a90}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {4741e0c0-9b13-4019-953e-fa76ca685e90}, !- Handle
  {7a334207-0a2b-4eac-bd55-2e6f779d66f2}, !- Name
  {22446617-521d-441e-8222-f4b9cf6fca10}, !- Source Object
  7,                                      !- Outlet Port
  {d6f8e6df-c099-471b-a6c1-169104e07dd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c3071a54-384d-4a5c-a8b8-83ce7ebf36b0}, !- Handle
  Perimeter_top_ZN_1 ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {81a2e055-642b-4633-a621-913ee9133c1e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b47bc126-ba49-4807-a9eb-37ff4b2268d1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b47bc126-ba49-4807-a9eb-37ff4b2268d1}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6d9e8ff7-3042-4205-a254-6528e82db946}, !- Handle
  Perimeter_top_ZN_1 ZN PSZ-AC OA System, !- Name
  {c3071a54-384d-4a5c-a8b8-83ce7ebf36b0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c32837df-82fc-4f76-a28b-2e60b2f3c324}, !- Mixed Air Node Name
  {901950d8-21e3-4b8c-81b5-04c9680ee21e}, !- Outdoor Air Stream Node Name
  {9eb65fa1-1bc6-4e78-882b-da7f5eb559f9}, !- Relief Air Stream Node Name
  {62cc536c-c44b-491e-be23-b9d0ea091bad}; !- Return Air Stream Node Name

OS:Node,
  {bfd0b913-a68f-4cc9-b678-1ee084458c9b}, !- Handle
  Perimeter_top_ZN_1 ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {901950d8-21e3-4b8c-81b5-04c9680ee21e}; !- Outlet Port

OS:Connection,
  {901950d8-21e3-4b8c-81b5-04c9680ee21e}, !- Handle
  {a6f3c0e7-d422-49e3-b7b8-33f0de212bf3}, !- Name
  {bfd0b913-a68f-4cc9-b678-1ee084458c9b}, !- Source Object
  3,                                      !- Outlet Port
  {6d9e8ff7-3042-4205-a254-6528e82db946}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1dde5ac6-3fbd-467a-a4c4-bdc8a920d944}, !- Handle
  Perimeter_top_ZN_1 ZN PSZ-AC Relief Air Node, !- Name
  {9eb65fa1-1bc6-4e78-882b-da7f5eb559f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9eb65fa1-1bc6-4e78-882b-da7f5eb559f9}, !- Handle
  {2900bf88-6e61-4465-94dc-cff1f34dd30f}, !- Name
  {6d9e8ff7-3042-4205-a254-6528e82db946}, !- Source Object
  7,                                      !- Outlet Port
  {1dde5ac6-3fbd-467a-a4c4-bdc8a920d944}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {adb4d030-e28b-4971-9ade-75bf1bf84163}, !- Handle
  Perimeter_top_ZN_1 ZN PSZ-AC Mixed Air Node, !- Name
  {c32837df-82fc-4f76-a28b-2e60b2f3c324}, !- Inlet Port
  {5242a8a4-144b-4cab-9bb1-d1f22fc6ec43}; !- Outlet Port

OS:Connection,
  {62cc536c-c44b-491e-be23-b9d0ea091bad}, !- Handle
  {34a27f2f-ede3-425b-b53f-f4dc4a2a0b4a}, !- Name
  {325d1126-7bf8-4f0f-9d6e-3acd5c4c28d7}, !- Source Object
  3,                                      !- Outlet Port
  {6d9e8ff7-3042-4205-a254-6528e82db946}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c32837df-82fc-4f76-a28b-2e60b2f3c324}, !- Handle
  {1f29af0b-ce0b-40a2-8272-25f0dde94056}, !- Name
  {6d9e8ff7-3042-4205-a254-6528e82db946}, !- Source Object
  5,                                      !- Outlet Port
  {adb4d030-e28b-4971-9ade-75bf1bf84163}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5242a8a4-144b-4cab-9bb1-d1f22fc6ec43}, !- Handle
  {727c1993-cbd2-4dc5-8bf1-6222d69db5fa}, !- Name
  {adb4d030-e28b-4971-9ade-75bf1bf84163}, !- Source Object
  3,                                      !- Outlet Port
  {22446617-521d-441e-8222-f4b9cf6fca10}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {89bf519e-d872-4b39-b6c1-cea9e2d5149f}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c8460bee-433d-437c-b39c-9c125cd1f456}, !- Control Zone or Zone List Name
  {37e816c0-c95d-4b74-9be3-0d243d6e4a52}, !- Cooling Control Zone or Zone List Name
  {becc57ad-cb31-4395-a501-c5a0bd67688f}, !- Heating Control Zone or Zone List Name
  {45781921-d85b-4419-abf2-d990c49e2917}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c8460bee-433d-437c-b39c-9c125cd1f456}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {37e816c0-c95d-4b74-9be3-0d243d6e4a52}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {becc57ad-cb31-4395-a501-c5a0bd67688f}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {45781921-d85b-4419-abf2-d990c49e2917}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6843c9fa-347f-4f0c-85ac-cc01ee35d096}, !- Handle
  Perimeter_top_ZN_1 ZN PSZ-AC Diffuser,  !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  {04f7d6a0-429f-4fa1-974a-9fa9706e27aa}, !- Air Inlet Node Name
  {d2c13209-5a1e-426c-8d95-a0441c66407b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6fec36dd-9f00-4d98-b456-1eee3c3270d5}, !- Handle
  Perimeter_top_ZN_1 ZN Return Air Node,  !- Name
  {20687cb7-3752-4850-9b11-7dffac815a08}, !- Inlet Port
  {2ea3000b-a6e0-45f1-845f-09a6481c70fc}; !- Outlet Port

OS:Connection,
  {0c755789-a714-4295-943f-e159b5314294}, !- Handle
  {f1f1e3bc-54c3-4ddb-941e-9284a016ff01}, !- Name
  {5a4b0a29-73e7-4e9a-b6ae-7fbe25270911}, !- Source Object
  3,                                      !- Outlet Port
  {faea630d-c21c-4926-83d0-20356994677e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {20687cb7-3752-4850-9b11-7dffac815a08}, !- Handle
  {9cbbe093-536d-425b-91f9-caa7a337c077}, !- Name
  {a1b34f5f-b2ff-430c-a261-52ab26b76978}, !- Source Object
  3,                                      !- Outlet Port
  {6fec36dd-9f00-4d98-b456-1eee3c3270d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ea3000b-a6e0-45f1-845f-09a6481c70fc}, !- Handle
  {2c753df0-6de0-43fa-870b-1d0c0b5acbde}, !- Name
  {6fec36dd-9f00-4d98-b456-1eee3c3270d5}, !- Source Object
  3,                                      !- Outlet Port
  {1948dbcf-b0af-47bb-9104-592248a81e5c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {963abe8f-99a7-42b2-a4c2-5315dc4350a1}, !- Handle
  Perimeter_top_ZN_1 ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {b3a113a8-0c75-4b1a-96d5-ea18901f2c77}, !- Inlet Port
  {04f7d6a0-429f-4fa1-974a-9fa9706e27aa}; !- Outlet Port

OS:Connection,
  {b3a113a8-0c75-4b1a-96d5-ea18901f2c77}, !- Handle
  {3a2d82e4-33a4-4a68-90bf-a38ed0f8e094}, !- Name
  {a9d87bf3-0213-4121-8001-79766541c9fb}, !- Source Object
  3,                                      !- Outlet Port
  {963abe8f-99a7-42b2-a4c2-5315dc4350a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04f7d6a0-429f-4fa1-974a-9fa9706e27aa}, !- Handle
  {bff3e925-6617-4eac-9bff-9d0849ea4982}, !- Name
  {963abe8f-99a7-42b2-a4c2-5315dc4350a1}, !- Source Object
  3,                                      !- Outlet Port
  {6843c9fa-347f-4f0c-85ac-cc01ee35d096}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2c13209-5a1e-426c-8d95-a0441c66407b}, !- Handle
  {898e7201-e023-466a-88a5-d7fa2c414f5d}, !- Name
  {6843c9fa-347f-4f0c-85ac-cc01ee35d096}, !- Source Object
  4,                                      !- Outlet Port
  {5a4b0a29-73e7-4e9a-b6ae-7fbe25270911}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {177df559-d5e6-42fb-8689-9e64360f93b4}, !- Handle
  Perimeter_top_ZN_2 ZN PSZ-AC,           !- Name
  ,                                       !- Controller List Name
  {7c567f12-b3c4-4efe-9b04-257f74d1e5f4}, !- Availability Schedule
  {eb0f9abd-04df-4866-9b6d-02117e3e5fc8}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {19b597c7-8e05-4797-931e-57fa74608bd4}, !- Supply Side Inlet Node Name
  {51f8ede5-606d-4d5d-9cfe-082b71427c15}, !- Demand Side Outlet Node Name
  {48dab2a5-061e-4cb2-9558-ff5c441343d6}, !- Demand Side Inlet Node A
  {5eb39697-908b-440a-9d08-13d8952bcb94}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {983159e4-4633-4d74-baf8-a4853f38ead0}, !- Demand Mixer Name
  {9b3d34ca-f6ce-4b58-b7b2-adf5acba5abc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2d75ed9c-f101-4e38-a0ca-83b001abce84}, !- Handle
  Perimeter_top_ZN_2 ZN PSZ-AC Supply Inlet Node, !- Name
  {19b597c7-8e05-4797-931e-57fa74608bd4}, !- Inlet Port
  {83f0bee9-0226-4a6d-9af4-cc100b0996e2}; !- Outlet Port

OS:Node,
  {a7195b79-8ff4-4a85-acba-8594df3498f5}, !- Handle
  Perimeter_top_ZN_2 ZN PSZ-AC Supply Outlet Node, !- Name
  {2599abf8-df34-4afa-a73b-a74931179ace}, !- Inlet Port
  {5eb39697-908b-440a-9d08-13d8952bcb94}; !- Outlet Port

OS:Connection,
  {19b597c7-8e05-4797-931e-57fa74608bd4}, !- Handle
  {e6a13891-32fc-4816-8b51-58c83f23566e}, !- Name
  {177df559-d5e6-42fb-8689-9e64360f93b4}, !- Source Object
  9,                                      !- Outlet Port
  {2d75ed9c-f101-4e38-a0ca-83b001abce84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5eb39697-908b-440a-9d08-13d8952bcb94}, !- Handle
  {6855e405-4fad-4c83-8958-319777906d21}, !- Name
  {a7195b79-8ff4-4a85-acba-8594df3498f5}, !- Source Object
  3,                                      !- Outlet Port
  {177df559-d5e6-42fb-8689-9e64360f93b4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {14e8da4c-d1db-46e5-9f2c-2b2e320b10a5}, !- Handle
  Perimeter_top_ZN_2 ZN PSZ-AC Demand Inlet Node, !- Name
  {48dab2a5-061e-4cb2-9558-ff5c441343d6}, !- Inlet Port
  {b9dd8bcd-0579-4560-bb23-ab2bdfbcdcd3}; !- Outlet Port

OS:Node,
  {82e7df6e-22e7-4bd9-a32b-a8eb55dcd6b7}, !- Handle
  Perimeter_top_ZN_2 ZN PSZ-AC Demand Outlet Node, !- Name
  {67a83a41-ae7f-4a35-b3fb-cb2cfe8b148c}, !- Inlet Port
  {51f8ede5-606d-4d5d-9cfe-082b71427c15}; !- Outlet Port

OS:Node,
  {70acea68-989c-4dac-84b6-ab35b757dc4a}, !- Handle
  Perimeter_top_ZN_2 ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {23134fad-7ff9-489f-9a45-49be5ace609d}, !- Inlet Port
  {8bbdc54f-00b9-4670-a5fa-eb93c4190d12}; !- Outlet Port

OS:Connection,
  {48dab2a5-061e-4cb2-9558-ff5c441343d6}, !- Handle
  {b619c44a-06ab-442e-87de-8b2767baa4d3}, !- Name
  {177df559-d5e6-42fb-8689-9e64360f93b4}, !- Source Object
  11,                                     !- Outlet Port
  {14e8da4c-d1db-46e5-9f2c-2b2e320b10a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51f8ede5-606d-4d5d-9cfe-082b71427c15}, !- Handle
  {a6b06885-5178-4361-aec5-36c31cc97004}, !- Name
  {82e7df6e-22e7-4bd9-a32b-a8eb55dcd6b7}, !- Source Object
  3,                                      !- Outlet Port
  {177df559-d5e6-42fb-8689-9e64360f93b4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9b3d34ca-f6ce-4b58-b7b2-adf5acba5abc}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {b9dd8bcd-0579-4560-bb23-ab2bdfbcdcd3}, !- Inlet Node Name
  {756aec36-a2b4-47bc-93c1-c114aebb3a65}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {983159e4-4633-4d74-baf8-a4853f38ead0}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {67a83a41-ae7f-4a35-b3fb-cb2cfe8b148c}, !- Outlet Node Name
  {d4210bec-ee2c-42b9-a122-cfef1ec496f9}; !- Inlet Node Name 1

OS:Connection,
  {b9dd8bcd-0579-4560-bb23-ab2bdfbcdcd3}, !- Handle
  {cdca69e6-f032-4a9d-bb27-ca33ac48b29c}, !- Name
  {14e8da4c-d1db-46e5-9f2c-2b2e320b10a5}, !- Source Object
  3,                                      !- Outlet Port
  {9b3d34ca-f6ce-4b58-b7b2-adf5acba5abc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67a83a41-ae7f-4a35-b3fb-cb2cfe8b148c}, !- Handle
  {eb6cf014-e6fe-401b-a471-4e6652137341}, !- Name
  {983159e4-4633-4d74-baf8-a4853f38ead0}, !- Source Object
  2,                                      !- Outlet Port
  {82e7df6e-22e7-4bd9-a32b-a8eb55dcd6b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ad620dc6-5584-4b69-a609-d75e2d8da078}, !- Handle
  {177df559-d5e6-42fb-8689-9e64360f93b4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {eb0f9abd-04df-4866-9b6d-02117e3e5fc8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {4cc16732-f9dc-4ff6-97e9-881c54c7305f}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {bf66f9a9-3571-437c-9dab-480372be1bc2}, !- Handle
  Perimeter_top_ZN_2 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c674d142-3989-46e8-8aab-876a1902ecec}, !- Control Zone Name
  {a7195b79-8ff4-4a85-acba-8594df3498f5}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {c8006365-b6f0-46ce-9381-7bcad101f592}, !- Handle
  Perimeter_top_ZN_2 ZN PSZ-AC Gas Htg Coil 189kBtu/hr 0.8 Thermal Eff, !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  0.65,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {606d0e05-5017-43dc-af44-873f396960f0}, !- Handle
  Perimeter_top_ZN_2 ZN PSZ-AC No Heat,   !- Name
  {85b95b56-44cb-47d1-9f56-e859908ea62f}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {758c2f00-d04d-4e46-b261-c3c81c4f624b}, !- Handle
  Perimeter_top_ZN_2 ZN PSZ-AC 1spd DX AC Clg Coil 95kBtu/hr 9.63EER, !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.39,                                   !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {999fc1b1-6215-440d-8ff3-ecd0e3d1bb83}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9308630b-63ac-477f-9839-281ebe778dc1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a982f71-5b30-4111-b63a-de1c1efcda4a}, !- Energy Input Ratio Function of Temperature Curve Name
  {f965bce8-5438-4a14-87ee-c7aa02690c1c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7cc3ed89-4e6a-45e0-a4d1-39c9241eb237}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {f4ca9652-71aa-4d24-a9a6-f8f978520005}, !- Handle
  Perimeter_top_ZN_2 ZN PSZ-AC Fan,       !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {397e1099-4aef-4272-b9f9-63c4bd164073}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {10992998-a51f-41a1-b2ef-9c3df3592bc7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {397e1099-4aef-4272-b9f9-63c4bd164073}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {10992998-a51f-41a1-b2ef-9c3df3592bc7}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {93fdc097-1f5c-4c8e-8eb5-2c91e5b5f91c}, !- Handle
  Perimeter_top_ZN_2 ZN PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {c674d142-3989-46e8-8aab-876a1902ecec}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7c567f12-b3c4-4efe-9b04-257f74d1e5f4}, !- Availability Schedule Name
  {9c2e1b6a-7f25-4868-8859-60436d37cbf5}, !- Air Inlet Node Name
  {2599abf8-df34-4afa-a73b-a74931179ace}, !- Air Outlet Node Name
  {f4ca9652-71aa-4d24-a9a6-f8f978520005}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7c567f12-b3c4-4efe-9b04-257f74d1e5f4}, !- Supply Air Fan Operating Mode Schedule Name
  {c8006365-b6f0-46ce-9381-7bcad101f592}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {758c2f00-d04d-4e46-b261-c3c81c4f624b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {606d0e05-5017-43dc-af44-873f396960f0}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2599abf8-df34-4afa-a73b-a74931179ace}, !- Handle
  {e060834b-fae0-4fcc-a9c9-84f6c02ab43d}, !- Name
  {93fdc097-1f5c-4c8e-8eb5-2c91e5b5f91c}, !- Source Object
  7,                                      !- Outlet Port
  {a7195b79-8ff4-4a85-acba-8594df3498f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {02889053-6090-4ef3-a0b7-3f0ea4f9112b}, !- Handle
  Perimeter_top_ZN_2 ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {81a2e055-642b-4633-a621-913ee9133c1e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9d2320f0-0df2-44db-922a-a1421014c880}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9d2320f0-0df2-44db-922a-a1421014c880}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c6506b63-0b01-4429-ae99-d3087cd2ee85}, !- Handle
  Perimeter_top_ZN_2 ZN PSZ-AC OA System, !- Name
  {02889053-6090-4ef3-a0b7-3f0ea4f9112b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {daecf41e-eb22-4a57-b3c8-7a32c0f2e4b9}, !- Mixed Air Node Name
  {fa495086-5c07-4b03-aa5d-07e6a710eb47}, !- Outdoor Air Stream Node Name
  {0285e360-bdb7-47ba-ac88-47d1a3d53042}, !- Relief Air Stream Node Name
  {83f0bee9-0226-4a6d-9af4-cc100b0996e2}; !- Return Air Stream Node Name

OS:Node,
  {9f4a52f3-f68e-42fe-83a3-55b40f848d82}, !- Handle
  Perimeter_top_ZN_2 ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {fa495086-5c07-4b03-aa5d-07e6a710eb47}; !- Outlet Port

OS:Connection,
  {fa495086-5c07-4b03-aa5d-07e6a710eb47}, !- Handle
  {04f388a9-85a5-43f8-b6e0-6de509fe0825}, !- Name
  {9f4a52f3-f68e-42fe-83a3-55b40f848d82}, !- Source Object
  3,                                      !- Outlet Port
  {c6506b63-0b01-4429-ae99-d3087cd2ee85}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9df3fea0-d76c-47aa-a42b-c55354785d13}, !- Handle
  Perimeter_top_ZN_2 ZN PSZ-AC Relief Air Node, !- Name
  {0285e360-bdb7-47ba-ac88-47d1a3d53042}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0285e360-bdb7-47ba-ac88-47d1a3d53042}, !- Handle
  {b227871b-5b72-431b-b950-2caa0ceb58e9}, !- Name
  {c6506b63-0b01-4429-ae99-d3087cd2ee85}, !- Source Object
  7,                                      !- Outlet Port
  {9df3fea0-d76c-47aa-a42b-c55354785d13}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c16ae1d2-bb5c-47ba-a889-2439f4e4225c}, !- Handle
  Perimeter_top_ZN_2 ZN PSZ-AC Mixed Air Node, !- Name
  {daecf41e-eb22-4a57-b3c8-7a32c0f2e4b9}, !- Inlet Port
  {9c2e1b6a-7f25-4868-8859-60436d37cbf5}; !- Outlet Port

OS:Connection,
  {83f0bee9-0226-4a6d-9af4-cc100b0996e2}, !- Handle
  {eab67164-1180-43ec-9e56-f1b4f7a11fca}, !- Name
  {2d75ed9c-f101-4e38-a0ca-83b001abce84}, !- Source Object
  3,                                      !- Outlet Port
  {c6506b63-0b01-4429-ae99-d3087cd2ee85}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {daecf41e-eb22-4a57-b3c8-7a32c0f2e4b9}, !- Handle
  {8fd220d1-0e88-4319-8063-674ef9447702}, !- Name
  {c6506b63-0b01-4429-ae99-d3087cd2ee85}, !- Source Object
  5,                                      !- Outlet Port
  {c16ae1d2-bb5c-47ba-a889-2439f4e4225c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c2e1b6a-7f25-4868-8859-60436d37cbf5}, !- Handle
  {e44cdeed-b9cf-4538-87aa-bf52c77a3fc9}, !- Name
  {c16ae1d2-bb5c-47ba-a889-2439f4e4225c}, !- Source Object
  3,                                      !- Outlet Port
  {93fdc097-1f5c-4c8e-8eb5-2c91e5b5f91c}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4cc16732-f9dc-4ff6-97e9-881c54c7305f}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {81432703-b6c2-4892-bc0b-f89c419800aa}, !- Control Zone or Zone List Name
  {ae569d37-702d-4917-a437-02ad1b7fdd4d}, !- Cooling Control Zone or Zone List Name
  {ae819da3-b0de-4a83-a69a-20952c5a2fc8}, !- Heating Control Zone or Zone List Name
  {5c27f0d0-e8b4-472c-a04c-e552ecb2a159}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {81432703-b6c2-4892-bc0b-f89c419800aa}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {ae569d37-702d-4917-a437-02ad1b7fdd4d}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ae819da3-b0de-4a83-a69a-20952c5a2fc8}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5c27f0d0-e8b4-472c-a04c-e552ecb2a159}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b04170cf-0172-4f74-ac5b-ba5ad62f2a35}, !- Handle
  Perimeter_top_ZN_2 ZN PSZ-AC Diffuser,  !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  {5dede456-2309-442e-b7c2-4e92e74d026f}, !- Air Inlet Node Name
  {23134fad-7ff9-489f-9a45-49be5ace609d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f750fc50-6112-4b8f-840a-2462584a61be}, !- Handle
  Perimeter_top_ZN_2 ZN Return Air Node,  !- Name
  {b088bdbf-ed16-457c-bd4e-94139bab7796}, !- Inlet Port
  {d4210bec-ee2c-42b9-a122-cfef1ec496f9}; !- Outlet Port

OS:Connection,
  {8bbdc54f-00b9-4670-a5fa-eb93c4190d12}, !- Handle
  {19eae777-cf4d-482a-b19a-80c332c16bf7}, !- Name
  {70acea68-989c-4dac-84b6-ab35b757dc4a}, !- Source Object
  3,                                      !- Outlet Port
  {303071ac-7a42-4585-950e-d7706e34573e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b088bdbf-ed16-457c-bd4e-94139bab7796}, !- Handle
  {af734d6e-1007-4dc2-9106-056266528b75}, !- Name
  {17dfcf50-cce1-4de6-b949-de0a9f118a88}, !- Source Object
  3,                                      !- Outlet Port
  {f750fc50-6112-4b8f-840a-2462584a61be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4210bec-ee2c-42b9-a122-cfef1ec496f9}, !- Handle
  {5906dadd-03e0-48f5-a004-31f04b612154}, !- Name
  {f750fc50-6112-4b8f-840a-2462584a61be}, !- Source Object
  3,                                      !- Outlet Port
  {983159e4-4633-4d74-baf8-a4853f38ead0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a8384e14-9531-4a43-b794-189763dedf79}, !- Handle
  Perimeter_top_ZN_2 ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {756aec36-a2b4-47bc-93c1-c114aebb3a65}, !- Inlet Port
  {5dede456-2309-442e-b7c2-4e92e74d026f}; !- Outlet Port

OS:Connection,
  {756aec36-a2b4-47bc-93c1-c114aebb3a65}, !- Handle
  {f5212e88-2eb8-4a81-880e-644eeda3eb6c}, !- Name
  {9b3d34ca-f6ce-4b58-b7b2-adf5acba5abc}, !- Source Object
  3,                                      !- Outlet Port
  {a8384e14-9531-4a43-b794-189763dedf79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dede456-2309-442e-b7c2-4e92e74d026f}, !- Handle
  {7afb2f4a-681c-4169-8aff-f380dcbd960a}, !- Name
  {a8384e14-9531-4a43-b794-189763dedf79}, !- Source Object
  3,                                      !- Outlet Port
  {b04170cf-0172-4f74-ac5b-ba5ad62f2a35}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23134fad-7ff9-489f-9a45-49be5ace609d}, !- Handle
  {95794a54-3d6f-4bb9-a6db-dec83793bca4}, !- Name
  {b04170cf-0172-4f74-ac5b-ba5ad62f2a35}, !- Source Object
  4,                                      !- Outlet Port
  {70acea68-989c-4dac-84b6-ab35b757dc4a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {672baea6-c46b-4540-89b3-7278973f1d23}, !- Handle
  Perimeter_top_ZN_3 ZN PSZ-AC,           !- Name
  ,                                       !- Controller List Name
  {7c567f12-b3c4-4efe-9b04-257f74d1e5f4}, !- Availability Schedule
  {57a51b20-e64c-4099-8068-84cd2466270a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3180bcf1-75c3-485e-ae68-79e31443562f}, !- Supply Side Inlet Node Name
  {7896cbf9-57ac-4bab-9692-a5336594350f}, !- Demand Side Outlet Node Name
  {232ad370-6ff0-426d-a4d3-cdd23f5554e6}, !- Demand Side Inlet Node A
  {5a8cdd6c-1e35-4665-ac18-ffd193788413}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {95bcc885-3089-4c89-951e-fdf616331316}, !- Demand Mixer Name
  {8d74cc52-521a-4bf2-9f0b-27ba23f8bf6b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e68b1bda-8672-4ad6-917a-629b21d815e2}, !- Handle
  Perimeter_top_ZN_3 ZN PSZ-AC Supply Inlet Node, !- Name
  {3180bcf1-75c3-485e-ae68-79e31443562f}, !- Inlet Port
  {1662fd74-82e8-401c-9b61-4043d3dec5f6}; !- Outlet Port

OS:Node,
  {18d02be3-025f-460a-ae82-e214c89eca9f}, !- Handle
  Perimeter_top_ZN_3 ZN PSZ-AC Supply Outlet Node, !- Name
  {39da82fe-05e0-4337-9854-ce63164a8eed}, !- Inlet Port
  {5a8cdd6c-1e35-4665-ac18-ffd193788413}; !- Outlet Port

OS:Connection,
  {3180bcf1-75c3-485e-ae68-79e31443562f}, !- Handle
  {a4984714-644f-4d8a-b50b-89040eecd278}, !- Name
  {672baea6-c46b-4540-89b3-7278973f1d23}, !- Source Object
  9,                                      !- Outlet Port
  {e68b1bda-8672-4ad6-917a-629b21d815e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a8cdd6c-1e35-4665-ac18-ffd193788413}, !- Handle
  {664e2b18-3cfb-4235-b842-12e1479fc01f}, !- Name
  {18d02be3-025f-460a-ae82-e214c89eca9f}, !- Source Object
  3,                                      !- Outlet Port
  {672baea6-c46b-4540-89b3-7278973f1d23}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4652b448-fe4d-41c4-aa6c-d4e6d6b98b6c}, !- Handle
  Perimeter_top_ZN_3 ZN PSZ-AC Demand Inlet Node, !- Name
  {232ad370-6ff0-426d-a4d3-cdd23f5554e6}, !- Inlet Port
  {29c0895d-9466-42d0-9a36-12950c266c84}; !- Outlet Port

OS:Node,
  {803115ac-e35a-4f4d-abf9-225549ca0042}, !- Handle
  Perimeter_top_ZN_3 ZN PSZ-AC Demand Outlet Node, !- Name
  {dad8e7fc-51c9-4d15-96ca-92f74c015a0f}, !- Inlet Port
  {7896cbf9-57ac-4bab-9692-a5336594350f}; !- Outlet Port

OS:Node,
  {4377052e-7b55-4f58-a2e9-f0f437766256}, !- Handle
  Perimeter_top_ZN_3 ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {ba44fa13-3c71-40a5-89fd-b38dc7442c1b}, !- Inlet Port
  {523eb79c-ab6d-47b4-9fc9-c16b16420ce0}; !- Outlet Port

OS:Connection,
  {232ad370-6ff0-426d-a4d3-cdd23f5554e6}, !- Handle
  {61dbade2-bcef-4995-8de1-34c293dcec30}, !- Name
  {672baea6-c46b-4540-89b3-7278973f1d23}, !- Source Object
  11,                                     !- Outlet Port
  {4652b448-fe4d-41c4-aa6c-d4e6d6b98b6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7896cbf9-57ac-4bab-9692-a5336594350f}, !- Handle
  {126ce07a-c921-4345-be82-4965942cc47d}, !- Name
  {803115ac-e35a-4f4d-abf9-225549ca0042}, !- Source Object
  3,                                      !- Outlet Port
  {672baea6-c46b-4540-89b3-7278973f1d23}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8d74cc52-521a-4bf2-9f0b-27ba23f8bf6b}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {29c0895d-9466-42d0-9a36-12950c266c84}, !- Inlet Node Name
  {7b65345a-4e4d-42ef-9dd7-dc945f103e5d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {95bcc885-3089-4c89-951e-fdf616331316}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {dad8e7fc-51c9-4d15-96ca-92f74c015a0f}, !- Outlet Node Name
  {d19f32a9-8435-4163-b631-03871b4550a6}; !- Inlet Node Name 1

OS:Connection,
  {29c0895d-9466-42d0-9a36-12950c266c84}, !- Handle
  {187a9fa2-aa9e-4155-b88e-239a05de379d}, !- Name
  {4652b448-fe4d-41c4-aa6c-d4e6d6b98b6c}, !- Source Object
  3,                                      !- Outlet Port
  {8d74cc52-521a-4bf2-9f0b-27ba23f8bf6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dad8e7fc-51c9-4d15-96ca-92f74c015a0f}, !- Handle
  {b189bdba-6242-44f5-b413-4e5148259c72}, !- Name
  {95bcc885-3089-4c89-951e-fdf616331316}, !- Source Object
  2,                                      !- Outlet Port
  {803115ac-e35a-4f4d-abf9-225549ca0042}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ca98e22b-6bdd-44b4-883c-dfddf639e511}, !- Handle
  {672baea6-c46b-4540-89b3-7278973f1d23}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {57a51b20-e64c-4099-8068-84cd2466270a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {3af07802-8d21-4c20-a8c6-5b87ad5d1f7c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {23ab949f-1cab-4ae6-a87f-b051b6b3e4ed}, !- Handle
  Perimeter_top_ZN_3 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a2295e54-95ff-4a06-ba6b-bc64fd89f5dd}, !- Control Zone Name
  {18d02be3-025f-460a-ae82-e214c89eca9f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {d55d2d90-9d51-465f-a0b7-1c1eab73eee1}, !- Handle
  Perimeter_top_ZN_3 ZN PSZ-AC Gas Htg Coil 185kBtu/hr 0.8 Thermal Eff, !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  0.65,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {a5255eb6-988a-47b7-95fe-db32af859be1}, !- Handle
  Perimeter_top_ZN_3 ZN PSZ-AC No Heat,   !- Name
  {85b95b56-44cb-47d1-9f56-e859908ea62f}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ac31c2b8-fec5-4042-b9b3-14bb607d99fc}, !- Handle
  Perimeter_top_ZN_3 ZN PSZ-AC 1spd DX AC Clg Coil 97kBtu/hr 9.63EER, !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.39,                                   !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {999fc1b1-6215-440d-8ff3-ecd0e3d1bb83}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9308630b-63ac-477f-9839-281ebe778dc1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a982f71-5b30-4111-b63a-de1c1efcda4a}, !- Energy Input Ratio Function of Temperature Curve Name
  {f965bce8-5438-4a14-87ee-c7aa02690c1c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7cc3ed89-4e6a-45e0-a4d1-39c9241eb237}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {102cc18a-700e-4a3a-881a-7a9c57fc589b}, !- Handle
  Perimeter_top_ZN_3 ZN PSZ-AC Fan,       !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {915f8b07-b7a1-4897-a9c5-a41b7ed4e82a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f5eaab04-c191-4464-b93c-1519f829236d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {915f8b07-b7a1-4897-a9c5-a41b7ed4e82a}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f5eaab04-c191-4464-b93c-1519f829236d}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {edf0645e-4d30-4113-ad96-f3d6053ea067}, !- Handle
  Perimeter_top_ZN_3 ZN PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {a2295e54-95ff-4a06-ba6b-bc64fd89f5dd}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7c567f12-b3c4-4efe-9b04-257f74d1e5f4}, !- Availability Schedule Name
  {8178bfcb-3020-448b-b283-8b446a82ee2d}, !- Air Inlet Node Name
  {39da82fe-05e0-4337-9854-ce63164a8eed}, !- Air Outlet Node Name
  {102cc18a-700e-4a3a-881a-7a9c57fc589b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7c567f12-b3c4-4efe-9b04-257f74d1e5f4}, !- Supply Air Fan Operating Mode Schedule Name
  {d55d2d90-9d51-465f-a0b7-1c1eab73eee1}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ac31c2b8-fec5-4042-b9b3-14bb607d99fc}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a5255eb6-988a-47b7-95fe-db32af859be1}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {39da82fe-05e0-4337-9854-ce63164a8eed}, !- Handle
  {28d3520d-11da-48ee-9ecf-fa641ddfffd5}, !- Name
  {edf0645e-4d30-4113-ad96-f3d6053ea067}, !- Source Object
  7,                                      !- Outlet Port
  {18d02be3-025f-460a-ae82-e214c89eca9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b2aea1f8-270d-4ae0-90db-ee7d31331adb}, !- Handle
  Perimeter_top_ZN_3 ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {81a2e055-642b-4633-a621-913ee9133c1e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {215eb30a-d454-477f-9e36-b3a5dcfeeb6b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {215eb30a-d454-477f-9e36-b3a5dcfeeb6b}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3e7fa12b-f0b7-4735-8497-d078c05917ef}, !- Handle
  Perimeter_top_ZN_3 ZN PSZ-AC OA System, !- Name
  {b2aea1f8-270d-4ae0-90db-ee7d31331adb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fa73696a-4335-4cf6-b4ac-861fb2c6277b}, !- Mixed Air Node Name
  {7bd98fa8-bac1-4381-abb3-33245c2b6b94}, !- Outdoor Air Stream Node Name
  {dce5233e-6e68-4c66-a6b6-d3b737e025b3}, !- Relief Air Stream Node Name
  {1662fd74-82e8-401c-9b61-4043d3dec5f6}; !- Return Air Stream Node Name

OS:Node,
  {cf75f4bd-b84b-44fc-b082-a050894cd210}, !- Handle
  Perimeter_top_ZN_3 ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7bd98fa8-bac1-4381-abb3-33245c2b6b94}; !- Outlet Port

OS:Connection,
  {7bd98fa8-bac1-4381-abb3-33245c2b6b94}, !- Handle
  {d6f22991-ad9f-4e4d-aa5e-ab846a4c34f5}, !- Name
  {cf75f4bd-b84b-44fc-b082-a050894cd210}, !- Source Object
  3,                                      !- Outlet Port
  {3e7fa12b-f0b7-4735-8497-d078c05917ef}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ac992cb6-dd3d-4ee0-9ba6-0c3c3da139cc}, !- Handle
  Perimeter_top_ZN_3 ZN PSZ-AC Relief Air Node, !- Name
  {dce5233e-6e68-4c66-a6b6-d3b737e025b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dce5233e-6e68-4c66-a6b6-d3b737e025b3}, !- Handle
  {886c9820-40aa-439d-b2be-ce015cb0e7a6}, !- Name
  {3e7fa12b-f0b7-4735-8497-d078c05917ef}, !- Source Object
  7,                                      !- Outlet Port
  {ac992cb6-dd3d-4ee0-9ba6-0c3c3da139cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19c7a8f4-a6cb-4423-8ba9-5c8ebb1383f9}, !- Handle
  Perimeter_top_ZN_3 ZN PSZ-AC Mixed Air Node, !- Name
  {fa73696a-4335-4cf6-b4ac-861fb2c6277b}, !- Inlet Port
  {8178bfcb-3020-448b-b283-8b446a82ee2d}; !- Outlet Port

OS:Connection,
  {1662fd74-82e8-401c-9b61-4043d3dec5f6}, !- Handle
  {1179a523-1f91-4b5d-81fb-c3e54548e8c5}, !- Name
  {e68b1bda-8672-4ad6-917a-629b21d815e2}, !- Source Object
  3,                                      !- Outlet Port
  {3e7fa12b-f0b7-4735-8497-d078c05917ef}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fa73696a-4335-4cf6-b4ac-861fb2c6277b}, !- Handle
  {bf52e329-b526-4b71-8668-deaf35e933a3}, !- Name
  {3e7fa12b-f0b7-4735-8497-d078c05917ef}, !- Source Object
  5,                                      !- Outlet Port
  {19c7a8f4-a6cb-4423-8ba9-5c8ebb1383f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8178bfcb-3020-448b-b283-8b446a82ee2d}, !- Handle
  {abf900db-ebb9-4c8c-bc8e-b9ee73269ca2}, !- Name
  {19c7a8f4-a6cb-4423-8ba9-5c8ebb1383f9}, !- Source Object
  3,                                      !- Outlet Port
  {edf0645e-4d30-4113-ad96-f3d6053ea067}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3af07802-8d21-4c20-a8c6-5b87ad5d1f7c}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {cbf6fc33-0e47-416c-a8ef-0432fc35c4a5}, !- Control Zone or Zone List Name
  {b3f91de1-015a-496a-9f7b-6ff1a4c718a6}, !- Cooling Control Zone or Zone List Name
  {161260fb-ae11-4ec2-9356-e2c1bcc37b72}, !- Heating Control Zone or Zone List Name
  {21aa1264-d134-466f-9c8a-fe9c419b6797}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cbf6fc33-0e47-416c-a8ef-0432fc35c4a5}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {b3f91de1-015a-496a-9f7b-6ff1a4c718a6}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {161260fb-ae11-4ec2-9356-e2c1bcc37b72}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {21aa1264-d134-466f-9c8a-fe9c419b6797}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f7657856-e32f-4717-a502-3d267f717e43}, !- Handle
  Perimeter_top_ZN_3 ZN PSZ-AC Diffuser,  !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  {e80c3790-e283-4b7a-a79b-e1c751e8e278}, !- Air Inlet Node Name
  {ba44fa13-3c71-40a5-89fd-b38dc7442c1b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {339843e8-856b-4bf6-9bc1-9f448d625920}, !- Handle
  Perimeter_top_ZN_3 ZN Return Air Node,  !- Name
  {6bd332a4-6143-4fde-ad8f-32b07c437824}, !- Inlet Port
  {d19f32a9-8435-4163-b631-03871b4550a6}; !- Outlet Port

OS:Connection,
  {523eb79c-ab6d-47b4-9fc9-c16b16420ce0}, !- Handle
  {fdc620b9-4320-4437-b623-0bf2f6082e67}, !- Name
  {4377052e-7b55-4f58-a2e9-f0f437766256}, !- Source Object
  3,                                      !- Outlet Port
  {4169d281-06a9-4b8f-8aa4-c1f3eab07ce4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6bd332a4-6143-4fde-ad8f-32b07c437824}, !- Handle
  {2b4964e6-596b-4c46-a126-7c979aab1bea}, !- Name
  {e36db7e9-0e26-4ecc-81ae-e27805b0e332}, !- Source Object
  3,                                      !- Outlet Port
  {339843e8-856b-4bf6-9bc1-9f448d625920}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d19f32a9-8435-4163-b631-03871b4550a6}, !- Handle
  {27fbc68f-1900-411f-8f01-55a2e50755df}, !- Name
  {339843e8-856b-4bf6-9bc1-9f448d625920}, !- Source Object
  3,                                      !- Outlet Port
  {95bcc885-3089-4c89-951e-fdf616331316}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c52f316d-13eb-4013-8443-bdecff2addcc}, !- Handle
  Perimeter_top_ZN_3 ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {7b65345a-4e4d-42ef-9dd7-dc945f103e5d}, !- Inlet Port
  {e80c3790-e283-4b7a-a79b-e1c751e8e278}; !- Outlet Port

OS:Connection,
  {7b65345a-4e4d-42ef-9dd7-dc945f103e5d}, !- Handle
  {dc660f4e-6dbe-4ce6-ae13-108678162895}, !- Name
  {8d74cc52-521a-4bf2-9f0b-27ba23f8bf6b}, !- Source Object
  3,                                      !- Outlet Port
  {c52f316d-13eb-4013-8443-bdecff2addcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e80c3790-e283-4b7a-a79b-e1c751e8e278}, !- Handle
  {a82c127a-8ab8-4789-b64e-e8024b9827b7}, !- Name
  {c52f316d-13eb-4013-8443-bdecff2addcc}, !- Source Object
  3,                                      !- Outlet Port
  {f7657856-e32f-4717-a502-3d267f717e43}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ba44fa13-3c71-40a5-89fd-b38dc7442c1b}, !- Handle
  {8daac8d1-d17e-4a65-aa15-814cde2a9457}, !- Name
  {f7657856-e32f-4717-a502-3d267f717e43}, !- Source Object
  4,                                      !- Outlet Port
  {4377052e-7b55-4f58-a2e9-f0f437766256}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {28573d8d-a28d-435f-8f5d-6bca761ea521}, !- Handle
  Perimeter_top_ZN_4 ZN PSZ-AC,           !- Name
  ,                                       !- Controller List Name
  {7c567f12-b3c4-4efe-9b04-257f74d1e5f4}, !- Availability Schedule
  {77a88371-5438-4b7b-ba82-3c3d00ad553e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e4befb46-619c-4ac3-b909-17643710ea26}, !- Supply Side Inlet Node Name
  {757a372f-7de9-4d50-b918-25d61a76ada2}, !- Demand Side Outlet Node Name
  {6457811b-f830-4450-9375-41445a5aed2e}, !- Demand Side Inlet Node A
  {c973b63b-17d5-473a-a232-e8068579cab4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f37243e2-c99c-4c51-809a-d1b5d1d5c5a2}, !- Demand Mixer Name
  {4669a84c-b80f-42bf-a9b1-ddd27685537f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ef22e4f9-c368-4c91-9f5f-a4ece2ecb39e}, !- Handle
  Perimeter_top_ZN_4 ZN PSZ-AC Supply Inlet Node, !- Name
  {e4befb46-619c-4ac3-b909-17643710ea26}, !- Inlet Port
  {f0f9b67d-f934-4b7e-be77-d37553754fd8}; !- Outlet Port

OS:Node,
  {4b93715e-1827-4039-8ba7-37f8954d7342}, !- Handle
  Perimeter_top_ZN_4 ZN PSZ-AC Supply Outlet Node, !- Name
  {538d850c-3465-4b5a-8d36-961523257716}, !- Inlet Port
  {c973b63b-17d5-473a-a232-e8068579cab4}; !- Outlet Port

OS:Connection,
  {e4befb46-619c-4ac3-b909-17643710ea26}, !- Handle
  {415c4b7a-65f1-4c84-aed0-0b0e8611e6e8}, !- Name
  {28573d8d-a28d-435f-8f5d-6bca761ea521}, !- Source Object
  9,                                      !- Outlet Port
  {ef22e4f9-c368-4c91-9f5f-a4ece2ecb39e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c973b63b-17d5-473a-a232-e8068579cab4}, !- Handle
  {dff9ea65-7d4b-4ea0-9fb1-7833cb33a55a}, !- Name
  {4b93715e-1827-4039-8ba7-37f8954d7342}, !- Source Object
  3,                                      !- Outlet Port
  {28573d8d-a28d-435f-8f5d-6bca761ea521}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b54ef013-7e9b-4b7c-8301-6ac5d3af9870}, !- Handle
  Perimeter_top_ZN_4 ZN PSZ-AC Demand Inlet Node, !- Name
  {6457811b-f830-4450-9375-41445a5aed2e}, !- Inlet Port
  {cd594bc0-1683-4e2a-a6ac-4b807dee5be3}; !- Outlet Port

OS:Node,
  {19c0516f-3272-4848-9749-9ee33ac7bb92}, !- Handle
  Perimeter_top_ZN_4 ZN PSZ-AC Demand Outlet Node, !- Name
  {58267d03-743e-4214-8e0b-6bdbf3044a3a}, !- Inlet Port
  {757a372f-7de9-4d50-b918-25d61a76ada2}; !- Outlet Port

OS:Node,
  {b2dfda50-604a-4176-a1ca-6452f5318a47}, !- Handle
  Perimeter_top_ZN_4 ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {13e6204a-6cc5-47f6-b07a-846d5a0db952}, !- Inlet Port
  {2fed5c82-8029-4378-a1b8-acc6b1c26a72}; !- Outlet Port

OS:Connection,
  {6457811b-f830-4450-9375-41445a5aed2e}, !- Handle
  {53704de0-d2a6-42c9-9113-b313263dfa32}, !- Name
  {28573d8d-a28d-435f-8f5d-6bca761ea521}, !- Source Object
  11,                                     !- Outlet Port
  {b54ef013-7e9b-4b7c-8301-6ac5d3af9870}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {757a372f-7de9-4d50-b918-25d61a76ada2}, !- Handle
  {ffc398c0-39ce-411a-8ff0-5ad108a9d6d7}, !- Name
  {19c0516f-3272-4848-9749-9ee33ac7bb92}, !- Source Object
  3,                                      !- Outlet Port
  {28573d8d-a28d-435f-8f5d-6bca761ea521}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4669a84c-b80f-42bf-a9b1-ddd27685537f}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {cd594bc0-1683-4e2a-a6ac-4b807dee5be3}, !- Inlet Node Name
  {1a5fbe64-87b2-4766-8194-83259a0c402c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f37243e2-c99c-4c51-809a-d1b5d1d5c5a2}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {58267d03-743e-4214-8e0b-6bdbf3044a3a}, !- Outlet Node Name
  {f91d7e73-91dd-49dd-b181-2540bd66300e}; !- Inlet Node Name 1

OS:Connection,
  {cd594bc0-1683-4e2a-a6ac-4b807dee5be3}, !- Handle
  {841ec2a8-2ebd-4048-97da-e646292d35d6}, !- Name
  {b54ef013-7e9b-4b7c-8301-6ac5d3af9870}, !- Source Object
  3,                                      !- Outlet Port
  {4669a84c-b80f-42bf-a9b1-ddd27685537f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58267d03-743e-4214-8e0b-6bdbf3044a3a}, !- Handle
  {683e86c7-f08a-4b91-9878-433031a4fd99}, !- Name
  {f37243e2-c99c-4c51-809a-d1b5d1d5c5a2}, !- Source Object
  2,                                      !- Outlet Port
  {19c0516f-3272-4848-9749-9ee33ac7bb92}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {766dbe27-103b-4d1a-8682-daa318ff9f8c}, !- Handle
  {28573d8d-a28d-435f-8f5d-6bca761ea521}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {77a88371-5438-4b7b-ba82-3c3d00ad553e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {a73a3792-acb2-419e-ab4c-fd9090e3c842}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e40283e4-88a3-4451-bc05-f06b487c1a68}, !- Handle
  Perimeter_top_ZN_4 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {975deaab-5446-4e66-9883-6a2b6b272a5d}, !- Control Zone Name
  {4b93715e-1827-4039-8ba7-37f8954d7342}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {de6479f2-5723-4ff7-84b7-a062452fd0a8}, !- Handle
  Perimeter_top_ZN_4 ZN PSZ-AC Gas Htg Coil 213kBtu/hr 0.8 Thermal Eff, !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  0.65,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {8687c182-1498-48d4-98e6-dcf5f8b8fc76}, !- Handle
  Perimeter_top_ZN_4 ZN PSZ-AC No Heat,   !- Name
  {85b95b56-44cb-47d1-9f56-e859908ea62f}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {bbedf9c0-854b-4a0e-870b-f5fe76e1bbf4}, !- Handle
  Perimeter_top_ZN_4 ZN PSZ-AC 1spd DX AC Clg Coil 108kBtu/hr 9.63EER, !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.39,                                   !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {999fc1b1-6215-440d-8ff3-ecd0e3d1bb83}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9308630b-63ac-477f-9839-281ebe778dc1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a982f71-5b30-4111-b63a-de1c1efcda4a}, !- Energy Input Ratio Function of Temperature Curve Name
  {f965bce8-5438-4a14-87ee-c7aa02690c1c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7cc3ed89-4e6a-45e0-a4d1-39c9241eb237}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {83df2abd-fabe-4321-93e5-23de5c1c225c}, !- Handle
  Perimeter_top_ZN_4 ZN PSZ-AC Fan,       !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {76eab3fc-83a1-42fb-ac2c-6b1f40e26078}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7dcc5e1f-1704-4aca-bf2e-5fe339a4144a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {76eab3fc-83a1-42fb-ac2c-6b1f40e26078}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7dcc5e1f-1704-4aca-bf2e-5fe339a4144a}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {44283062-b2eb-44fa-8c3c-4cd6f94709a6}, !- Handle
  Perimeter_top_ZN_4 ZN PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {975deaab-5446-4e66-9883-6a2b6b272a5d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7c567f12-b3c4-4efe-9b04-257f74d1e5f4}, !- Availability Schedule Name
  {cf07e6d8-a1ed-45c9-b8ce-db9238c2a0d6}, !- Air Inlet Node Name
  {538d850c-3465-4b5a-8d36-961523257716}, !- Air Outlet Node Name
  {83df2abd-fabe-4321-93e5-23de5c1c225c}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7c567f12-b3c4-4efe-9b04-257f74d1e5f4}, !- Supply Air Fan Operating Mode Schedule Name
  {de6479f2-5723-4ff7-84b7-a062452fd0a8}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {bbedf9c0-854b-4a0e-870b-f5fe76e1bbf4}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {8687c182-1498-48d4-98e6-dcf5f8b8fc76}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {538d850c-3465-4b5a-8d36-961523257716}, !- Handle
  {be911953-8db1-414c-91c8-3959b544ddc2}, !- Name
  {44283062-b2eb-44fa-8c3c-4cd6f94709a6}, !- Source Object
  7,                                      !- Outlet Port
  {4b93715e-1827-4039-8ba7-37f8954d7342}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {cf6e99ce-6329-4523-b8a3-fc91964e5437}, !- Handle
  Perimeter_top_ZN_4 ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {81a2e055-642b-4633-a621-913ee9133c1e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b5769973-1dc9-4d0b-b694-63520a84cfbf}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b5769973-1dc9-4d0b-b694-63520a84cfbf}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {46e95a31-a157-4285-a38a-171e186736b4}, !- Handle
  Perimeter_top_ZN_4 ZN PSZ-AC OA System, !- Name
  {cf6e99ce-6329-4523-b8a3-fc91964e5437}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {904f8d32-ba57-4564-b997-ba93e361b6ca}, !- Mixed Air Node Name
  {e4fb6711-a654-40e8-af87-60d75f9522e9}, !- Outdoor Air Stream Node Name
  {ba0ceb05-5d1a-4999-94bb-96b469f81913}, !- Relief Air Stream Node Name
  {f0f9b67d-f934-4b7e-be77-d37553754fd8}; !- Return Air Stream Node Name

OS:Node,
  {00585d54-5db8-4d61-ba8d-3698491f3d4e}, !- Handle
  Perimeter_top_ZN_4 ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {e4fb6711-a654-40e8-af87-60d75f9522e9}; !- Outlet Port

OS:Connection,
  {e4fb6711-a654-40e8-af87-60d75f9522e9}, !- Handle
  {9682db38-7bda-42bb-97c7-d477647a506c}, !- Name
  {00585d54-5db8-4d61-ba8d-3698491f3d4e}, !- Source Object
  3,                                      !- Outlet Port
  {46e95a31-a157-4285-a38a-171e186736b4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {00af975e-4194-47b2-8bf2-bacc457d2c18}, !- Handle
  Perimeter_top_ZN_4 ZN PSZ-AC Relief Air Node, !- Name
  {ba0ceb05-5d1a-4999-94bb-96b469f81913}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba0ceb05-5d1a-4999-94bb-96b469f81913}, !- Handle
  {f88bc928-bdf2-4d99-98a8-c1cec301d8b1}, !- Name
  {46e95a31-a157-4285-a38a-171e186736b4}, !- Source Object
  7,                                      !- Outlet Port
  {00af975e-4194-47b2-8bf2-bacc457d2c18}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {02729bfe-9470-409c-8ae3-53d5c3595d98}, !- Handle
  Perimeter_top_ZN_4 ZN PSZ-AC Mixed Air Node, !- Name
  {904f8d32-ba57-4564-b997-ba93e361b6ca}, !- Inlet Port
  {cf07e6d8-a1ed-45c9-b8ce-db9238c2a0d6}; !- Outlet Port

OS:Connection,
  {f0f9b67d-f934-4b7e-be77-d37553754fd8}, !- Handle
  {3e85e4df-3d2f-4139-a338-2a283e5cb423}, !- Name
  {ef22e4f9-c368-4c91-9f5f-a4ece2ecb39e}, !- Source Object
  3,                                      !- Outlet Port
  {46e95a31-a157-4285-a38a-171e186736b4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {904f8d32-ba57-4564-b997-ba93e361b6ca}, !- Handle
  {0bc023bb-1038-4e9b-8981-e5a54a2afc8c}, !- Name
  {46e95a31-a157-4285-a38a-171e186736b4}, !- Source Object
  5,                                      !- Outlet Port
  {02729bfe-9470-409c-8ae3-53d5c3595d98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf07e6d8-a1ed-45c9-b8ce-db9238c2a0d6}, !- Handle
  {6266f608-3082-4573-8ea2-85be8b9d296c}, !- Name
  {02729bfe-9470-409c-8ae3-53d5c3595d98}, !- Source Object
  3,                                      !- Outlet Port
  {44283062-b2eb-44fa-8c3c-4cd6f94709a6}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a73a3792-acb2-419e-ab4c-fd9090e3c842}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f5e6d0b4-bed0-4461-8ca4-9a3caaaee988}, !- Control Zone or Zone List Name
  {ff6f8061-af91-43fb-90ea-1804778fcf2f}, !- Cooling Control Zone or Zone List Name
  {9b5243b0-e308-46a0-9d8e-393d42af471f}, !- Heating Control Zone or Zone List Name
  {b5cff067-deaa-4f44-aa58-ab7dca963d8b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f5e6d0b4-bed0-4461-8ca4-9a3caaaee988}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {ff6f8061-af91-43fb-90ea-1804778fcf2f}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9b5243b0-e308-46a0-9d8e-393d42af471f}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b5cff067-deaa-4f44-aa58-ab7dca963d8b}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e4141771-d3d1-4d7c-b972-f3fbdf943b7e}, !- Handle
  Perimeter_top_ZN_4 ZN PSZ-AC Diffuser,  !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  {f16bc80f-9347-4336-bacb-ecc191332ce0}, !- Air Inlet Node Name
  {13e6204a-6cc5-47f6-b07a-846d5a0db952}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f2977758-9c6c-4212-88cd-8ab9700f6ab0}, !- Handle
  Perimeter_top_ZN_4 ZN Return Air Node,  !- Name
  {631f862e-3db5-4971-b698-159b26c3bd8a}, !- Inlet Port
  {f91d7e73-91dd-49dd-b181-2540bd66300e}; !- Outlet Port

OS:Connection,
  {2fed5c82-8029-4378-a1b8-acc6b1c26a72}, !- Handle
  {b37a6027-a3b7-4191-9d72-8d3121ecc618}, !- Name
  {b2dfda50-604a-4176-a1ca-6452f5318a47}, !- Source Object
  3,                                      !- Outlet Port
  {f5f7fc23-7c83-4fa6-be68-a0ad4759b87d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {631f862e-3db5-4971-b698-159b26c3bd8a}, !- Handle
  {44669384-8f58-445d-ac4e-3f79fa629a29}, !- Name
  {8618e802-40ff-401f-b153-bb7c2d5085ba}, !- Source Object
  3,                                      !- Outlet Port
  {f2977758-9c6c-4212-88cd-8ab9700f6ab0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f91d7e73-91dd-49dd-b181-2540bd66300e}, !- Handle
  {f0359b1c-1e4b-479c-a08d-4839f324a826}, !- Name
  {f2977758-9c6c-4212-88cd-8ab9700f6ab0}, !- Source Object
  3,                                      !- Outlet Port
  {f37243e2-c99c-4c51-809a-d1b5d1d5c5a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {437c2a09-3c64-4f7d-944d-095c0755ac99}, !- Handle
  Perimeter_top_ZN_4 ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {1a5fbe64-87b2-4766-8194-83259a0c402c}, !- Inlet Port
  {f16bc80f-9347-4336-bacb-ecc191332ce0}; !- Outlet Port

OS:Connection,
  {1a5fbe64-87b2-4766-8194-83259a0c402c}, !- Handle
  {12357ea9-9eb4-4b95-b758-3e36d13f51fc}, !- Name
  {4669a84c-b80f-42bf-a9b1-ddd27685537f}, !- Source Object
  3,                                      !- Outlet Port
  {437c2a09-3c64-4f7d-944d-095c0755ac99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f16bc80f-9347-4336-bacb-ecc191332ce0}, !- Handle
  {56026b33-fb44-4b6b-9ea8-36cf9e282ec4}, !- Name
  {437c2a09-3c64-4f7d-944d-095c0755ac99}, !- Source Object
  3,                                      !- Outlet Port
  {e4141771-d3d1-4d7c-b972-f3fbdf943b7e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13e6204a-6cc5-47f6-b07a-846d5a0db952}, !- Handle
  {e39d8ac4-ca4b-4049-9546-8797285389e7}, !- Name
  {e4141771-d3d1-4d7c-b972-f3fbdf943b7e}, !- Source Object
  4,                                      !- Outlet Port
  {b2dfda50-604a-4176-a1ca-6452f5318a47}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fa30ae1a-c5ce-4fbc-8bca-a24b36b11a96}, !- Handle
  Core_top ZN PSZ-AC,                     !- Name
  ,                                       !- Controller List Name
  {7c567f12-b3c4-4efe-9b04-257f74d1e5f4}, !- Availability Schedule
  {21b2ef2d-8f94-4288-8fdc-6b0efc3795e0}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7b6db6c2-b894-4080-ae46-24078196353c}, !- Supply Side Inlet Node Name
  {6d3fc8c2-3bbc-454b-8881-d3a3c3e91dd5}, !- Demand Side Outlet Node Name
  {2fd3daec-4934-4e8d-b579-d1b370318fca}, !- Demand Side Inlet Node A
  {480330a9-a9de-494e-bc8f-7e82b7708bf8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {21f18925-17f8-4e8c-87f2-212aecb7c9ec}, !- Demand Mixer Name
  {73314bd8-8cf0-4ccc-a991-b7761dd9f51f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ed048942-a301-48f6-8fae-9319ddb2141a}, !- Handle
  Core_top ZN PSZ-AC Supply Inlet Node,   !- Name
  {7b6db6c2-b894-4080-ae46-24078196353c}, !- Inlet Port
  {6badb5fd-9253-4e2c-b568-4e4c91a84060}; !- Outlet Port

OS:Node,
  {5cc6b08e-2430-412d-b065-40c8a6eda752}, !- Handle
  Core_top ZN PSZ-AC Supply Outlet Node,  !- Name
  {fb4f69c0-5797-4e95-8e45-85b70cf6c76e}, !- Inlet Port
  {480330a9-a9de-494e-bc8f-7e82b7708bf8}; !- Outlet Port

OS:Connection,
  {7b6db6c2-b894-4080-ae46-24078196353c}, !- Handle
  {c923a394-eb08-46fc-b478-7cf5dbb9df4a}, !- Name
  {fa30ae1a-c5ce-4fbc-8bca-a24b36b11a96}, !- Source Object
  9,                                      !- Outlet Port
  {ed048942-a301-48f6-8fae-9319ddb2141a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {480330a9-a9de-494e-bc8f-7e82b7708bf8}, !- Handle
  {7285558e-3ec2-42f4-a567-f985a63604dc}, !- Name
  {5cc6b08e-2430-412d-b065-40c8a6eda752}, !- Source Object
  3,                                      !- Outlet Port
  {fa30ae1a-c5ce-4fbc-8bca-a24b36b11a96}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cb99d28b-8365-4bca-9df0-206128f411c5}, !- Handle
  Core_top ZN PSZ-AC Demand Inlet Node,   !- Name
  {2fd3daec-4934-4e8d-b579-d1b370318fca}, !- Inlet Port
  {f08b93fb-35fb-4306-bfa2-d75dd7065092}; !- Outlet Port

OS:Node,
  {7916d2b1-0444-47d8-9d11-d5dc6bacdcd4}, !- Handle
  Core_top ZN PSZ-AC Demand Outlet Node,  !- Name
  {5247ee35-cd5b-46c0-9f4e-6f521afb07aa}, !- Inlet Port
  {6d3fc8c2-3bbc-454b-8881-d3a3c3e91dd5}; !- Outlet Port

OS:Node,
  {9a7a79c0-10b8-4bba-9269-0b832a289fb6}, !- Handle
  Core_top ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {0749fa48-d8d2-4169-b69e-23bc30359d5e}, !- Inlet Port
  {1bd2ebf6-3533-4b18-b5ee-fed95a29d66b}; !- Outlet Port

OS:Connection,
  {2fd3daec-4934-4e8d-b579-d1b370318fca}, !- Handle
  {0a995126-26f7-4552-bd8e-d550d82adf7e}, !- Name
  {fa30ae1a-c5ce-4fbc-8bca-a24b36b11a96}, !- Source Object
  11,                                     !- Outlet Port
  {cb99d28b-8365-4bca-9df0-206128f411c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d3fc8c2-3bbc-454b-8881-d3a3c3e91dd5}, !- Handle
  {209029dc-d9d3-40b6-af3d-5b5668b7f9a6}, !- Name
  {7916d2b1-0444-47d8-9d11-d5dc6bacdcd4}, !- Source Object
  3,                                      !- Outlet Port
  {fa30ae1a-c5ce-4fbc-8bca-a24b36b11a96}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {73314bd8-8cf0-4ccc-a991-b7761dd9f51f}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {f08b93fb-35fb-4306-bfa2-d75dd7065092}, !- Inlet Node Name
  {358fc8b7-3c60-4ccb-a4e3-b57f41f12206}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {21f18925-17f8-4e8c-87f2-212aecb7c9ec}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {5247ee35-cd5b-46c0-9f4e-6f521afb07aa}, !- Outlet Node Name
  {e1904f9c-1c49-4683-b40c-f97e63c67877}; !- Inlet Node Name 1

OS:Connection,
  {f08b93fb-35fb-4306-bfa2-d75dd7065092}, !- Handle
  {bff5046e-63d1-4395-826f-165ee8182e3d}, !- Name
  {cb99d28b-8365-4bca-9df0-206128f411c5}, !- Source Object
  3,                                      !- Outlet Port
  {73314bd8-8cf0-4ccc-a991-b7761dd9f51f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5247ee35-cd5b-46c0-9f4e-6f521afb07aa}, !- Handle
  {c8e45e47-690f-4c89-ace8-ebf6f8d782b7}, !- Name
  {21f18925-17f8-4e8c-87f2-212aecb7c9ec}, !- Source Object
  2,                                      !- Outlet Port
  {7916d2b1-0444-47d8-9d11-d5dc6bacdcd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {06991c39-2987-4b22-9a5b-cdb9a94ed3ff}, !- Handle
  {fa30ae1a-c5ce-4fbc-8bca-a24b36b11a96}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {21b2ef2d-8f94-4288-8fdc-6b0efc3795e0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {a204077c-633c-4b50-94ec-794f91ce0731}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ed844e81-74d7-4fd2-8bfd-aa80477120e9}, !- Handle
  Core_top ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {83250936-8453-40d9-b553-8c03e3bd9c7b}, !- Control Zone Name
  {5cc6b08e-2430-412d-b065-40c8a6eda752}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {e593ef88-8f0a-4c15-a816-ed5bd3537d97}, !- Handle
  Core_top ZN PSZ-AC Gas Htg Coil 461kBtu/hr 0.8 Thermal Eff, !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  0.65,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {5c81bdc1-18dc-4d3c-b2d7-d256cc0784ed}, !- Handle
  Core_top ZN PSZ-AC No Heat,             !- Name
  {85b95b56-44cb-47d1-9f56-e859908ea62f}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a4d13d9e-1e0c-44de-992d-6e5fd137aea1}, !- Handle
  Core_top ZN PSZ-AC 1spd DX AC Clg Coil 258kBtu/hr 8.92EER, !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.39,                                   !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {999fc1b1-6215-440d-8ff3-ecd0e3d1bb83}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9308630b-63ac-477f-9839-281ebe778dc1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a982f71-5b30-4111-b63a-de1c1efcda4a}, !- Energy Input Ratio Function of Temperature Curve Name
  {f965bce8-5438-4a14-87ee-c7aa02690c1c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7cc3ed89-4e6a-45e0-a4d1-39c9241eb237}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {12dc54f7-21fd-409c-979c-cd9a654ae177}, !- Handle
  Core_top ZN PSZ-AC Fan,                 !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8ca050d6-5329-447d-abcc-c0ad25103414}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {81abb9e2-8406-4bfa-ab7e-d4d1ef5473e6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8ca050d6-5329-447d-abcc-c0ad25103414}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {81abb9e2-8406-4bfa-ab7e-d4d1ef5473e6}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {155a421e-4bea-4f81-9d64-66355b28f2ef}, !- Handle
  Core_top ZN PSZ-AC Unitary AC,          !- Name
  Load,                                   !- Control Type
  {83250936-8453-40d9-b553-8c03e3bd9c7b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7c567f12-b3c4-4efe-9b04-257f74d1e5f4}, !- Availability Schedule Name
  {ebd87e73-54bc-4580-b848-153e2174caae}, !- Air Inlet Node Name
  {fb4f69c0-5797-4e95-8e45-85b70cf6c76e}, !- Air Outlet Node Name
  {12dc54f7-21fd-409c-979c-cd9a654ae177}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7c567f12-b3c4-4efe-9b04-257f74d1e5f4}, !- Supply Air Fan Operating Mode Schedule Name
  {e593ef88-8f0a-4c15-a816-ed5bd3537d97}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a4d13d9e-1e0c-44de-992d-6e5fd137aea1}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {5c81bdc1-18dc-4d3c-b2d7-d256cc0784ed}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {fb4f69c0-5797-4e95-8e45-85b70cf6c76e}, !- Handle
  {95f90342-197d-4794-a3b1-8dfbb47aa4a8}, !- Name
  {155a421e-4bea-4f81-9d64-66355b28f2ef}, !- Source Object
  7,                                      !- Outlet Port
  {5cc6b08e-2430-412d-b065-40c8a6eda752}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e7257a8a-09d5-41b1-a2d6-d5ce8b201dd6}, !- Handle
  Core_top ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {81a2e055-642b-4633-a621-913ee9133c1e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6186dd4b-5f70-4e4f-9979-83865da6a325}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6186dd4b-5f70-4e4f-9979-83865da6a325}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d28fcadf-db84-4514-a45b-e7c3aeac81f9}, !- Handle
  Core_top ZN PSZ-AC OA System,           !- Name
  {e7257a8a-09d5-41b1-a2d6-d5ce8b201dd6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {67129d70-652e-40ab-842a-167b4c13cbcd}, !- Mixed Air Node Name
  {7b04c8d9-c35f-45a9-a2ff-2c353c92fc87}, !- Outdoor Air Stream Node Name
  {fbc174e7-612f-4d0d-ba6f-23d14e4abecc}, !- Relief Air Stream Node Name
  {6badb5fd-9253-4e2c-b568-4e4c91a84060}; !- Return Air Stream Node Name

OS:Node,
  {005ae3be-7150-49c5-9cd5-c89f0664b453}, !- Handle
  Core_top ZN PSZ-AC Outdoor Air Node,    !- Name
  ,                                       !- Inlet Port
  {7b04c8d9-c35f-45a9-a2ff-2c353c92fc87}; !- Outlet Port

OS:Connection,
  {7b04c8d9-c35f-45a9-a2ff-2c353c92fc87}, !- Handle
  {7e4b42e8-9f7c-40fb-9c2d-a2fa495acd34}, !- Name
  {005ae3be-7150-49c5-9cd5-c89f0664b453}, !- Source Object
  3,                                      !- Outlet Port
  {d28fcadf-db84-4514-a45b-e7c3aeac81f9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2b5ede93-842e-4e8c-8bfc-a5e73fea0242}, !- Handle
  Core_top ZN PSZ-AC Relief Air Node,     !- Name
  {fbc174e7-612f-4d0d-ba6f-23d14e4abecc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fbc174e7-612f-4d0d-ba6f-23d14e4abecc}, !- Handle
  {3c14a193-0b63-4b51-b246-e050e9782f7b}, !- Name
  {d28fcadf-db84-4514-a45b-e7c3aeac81f9}, !- Source Object
  7,                                      !- Outlet Port
  {2b5ede93-842e-4e8c-8bfc-a5e73fea0242}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc924474-c395-4efc-b765-b698a9485efe}, !- Handle
  Core_top ZN PSZ-AC Mixed Air Node,      !- Name
  {67129d70-652e-40ab-842a-167b4c13cbcd}, !- Inlet Port
  {ebd87e73-54bc-4580-b848-153e2174caae}; !- Outlet Port

OS:Connection,
  {6badb5fd-9253-4e2c-b568-4e4c91a84060}, !- Handle
  {1ffc3b1c-5318-42d7-83f6-8fb05e1e9129}, !- Name
  {ed048942-a301-48f6-8fae-9319ddb2141a}, !- Source Object
  3,                                      !- Outlet Port
  {d28fcadf-db84-4514-a45b-e7c3aeac81f9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {67129d70-652e-40ab-842a-167b4c13cbcd}, !- Handle
  {69f810b3-cb77-4a73-b26e-de2e41eb95f0}, !- Name
  {d28fcadf-db84-4514-a45b-e7c3aeac81f9}, !- Source Object
  5,                                      !- Outlet Port
  {dc924474-c395-4efc-b765-b698a9485efe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebd87e73-54bc-4580-b848-153e2174caae}, !- Handle
  {6adccf4f-0a45-42cc-be25-d91912ea9ece}, !- Name
  {dc924474-c395-4efc-b765-b698a9485efe}, !- Source Object
  3,                                      !- Outlet Port
  {155a421e-4bea-4f81-9d64-66355b28f2ef}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a204077c-633c-4b50-94ec-794f91ce0731}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {744c5d53-2ff6-4242-a920-1c82a8ca48b2}, !- Control Zone or Zone List Name
  {8c83706e-7cea-47e5-bd5b-ae37d547436d}, !- Cooling Control Zone or Zone List Name
  {6f90a2d5-32c0-41a2-9008-ea6e68b5ee83}, !- Heating Control Zone or Zone List Name
  {ea53c99f-14ec-4691-997c-005f54faced7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {744c5d53-2ff6-4242-a920-1c82a8ca48b2}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {8c83706e-7cea-47e5-bd5b-ae37d547436d}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6f90a2d5-32c0-41a2-9008-ea6e68b5ee83}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ea53c99f-14ec-4691-997c-005f54faced7}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {71857819-78cd-4fd7-a636-4ec260c5eea5}, !- Handle
  Core_top ZN PSZ-AC Diffuser,            !- Name
  {a6924673-64cf-43e6-8b0b-455986904c5e}, !- Availability Schedule Name
  {12df1c76-648e-4a2e-9c64-c8d4ce98402e}, !- Air Inlet Node Name
  {0749fa48-d8d2-4169-b69e-23bc30359d5e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6cb2392e-239c-475a-8bed-b35a3722b2a3}, !- Handle
  Core_top ZN Return Air Node,            !- Name
  {6f4af563-c074-4480-a7a8-58f446c2dc92}, !- Inlet Port
  {e1904f9c-1c49-4683-b40c-f97e63c67877}; !- Outlet Port

OS:Connection,
  {1bd2ebf6-3533-4b18-b5ee-fed95a29d66b}, !- Handle
  {ab15e361-cfb1-406b-8910-326dcbbde323}, !- Name
  {9a7a79c0-10b8-4bba-9269-0b832a289fb6}, !- Source Object
  3,                                      !- Outlet Port
  {7ff59cec-0b92-4bd3-8ae3-b92d4d50543f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6f4af563-c074-4480-a7a8-58f446c2dc92}, !- Handle
  {c886ad37-e6fc-444b-912c-05ea0b3bf01a}, !- Name
  {e671f7c9-ff7d-4542-8aea-44a086b0d6b4}, !- Source Object
  3,                                      !- Outlet Port
  {6cb2392e-239c-475a-8bed-b35a3722b2a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1904f9c-1c49-4683-b40c-f97e63c67877}, !- Handle
  {cc745fd4-be8c-4a66-b5e0-73ca908c203e}, !- Name
  {6cb2392e-239c-475a-8bed-b35a3722b2a3}, !- Source Object
  3,                                      !- Outlet Port
  {21f18925-17f8-4e8c-87f2-212aecb7c9ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {89fe8293-a086-4c9d-bfcf-8a46b61da466}, !- Handle
  Core_top ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {358fc8b7-3c60-4ccb-a4e3-b57f41f12206}, !- Inlet Port
  {12df1c76-648e-4a2e-9c64-c8d4ce98402e}; !- Outlet Port

OS:Connection,
  {358fc8b7-3c60-4ccb-a4e3-b57f41f12206}, !- Handle
  {9d452a93-c058-49d5-8fa3-bad7528f8067}, !- Name
  {73314bd8-8cf0-4ccc-a991-b7761dd9f51f}, !- Source Object
  3,                                      !- Outlet Port
  {89fe8293-a086-4c9d-bfcf-8a46b61da466}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12df1c76-648e-4a2e-9c64-c8d4ce98402e}, !- Handle
  {87fb50a8-71d5-443f-bb7b-2a91848a6c9d}, !- Name
  {89fe8293-a086-4c9d-bfcf-8a46b61da466}, !- Source Object
  3,                                      !- Outlet Port
  {71857819-78cd-4fd7-a636-4ec260c5eea5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0749fa48-d8d2-4169-b69e-23bc30359d5e}, !- Handle
  {7f4fc530-64e1-4692-be3b-338f003adee5}, !- Name
  {71857819-78cd-4fd7-a636-4ec260c5eea5}, !- Source Object
  4,                                      !- Outlet Port
  {9a7a79c0-10b8-4bba-9269-0b832a289fb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Material:NoMass,
  {601df9d4-c0e7-43b9-8ddb-69f188fde3ff}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {ebfab328-3710-4e69-9c3e-d3af44c9a422}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {0124d0d7-8908-4da1-b5d6-33bfb0a49c11}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {afa9729b-2243-4674-8076-6ccd5406778b}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f53ec055-c3f2-4a9d-8d86-b2fec4f40895}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {4f3a8ca6-f813-499b-a4d9-4c35b3e9e38d}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:DefaultConstructionSet,
  {d1a19288-2c69-4a99-a73a-e6ec52fcea4d}, !- Handle
  DOE Ref Pre-1980 - MedOffice - ASHRAE 169-2013-2B, !- Name
  {3e9cbb76-db47-4874-a34a-e169ce978dd6}, !- Default Exterior Surface Constructions Name
  {86ff55fd-01d9-4b79-8350-dd02d4fe2991}, !- Default Interior Surface Constructions Name
  {600f3b5f-0d62-4747-a1e4-6ba0c8d8e74b}, !- Default Ground Contact Surface Constructions Name
  {cf47c3c4-8513-41b7-b05e-3e406b7e27e7}, !- Default Exterior SubSurface Constructions Name
  {e852134e-73dd-4cad-bb88-8d91bdcf2748}, !- Default Interior SubSurface Constructions Name
  {6c4e1f94-34a8-4f69-b8fe-9b9e03d30d0a}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {3e9cbb76-db47-4874-a34a-e169ce978dd6}, !- Handle
  Default Surface Constructions 1,        !- Name
  {9aba22ec-8ba6-4667-8c87-1a6dd7e0f609}, !- Floor Construction Name
  {50746442-058f-4e70-b60e-03bfcbf7c248}, !- Wall Construction Name
  {70ade521-d2f0-4979-ae68-3686e3aa6a19}; !- Roof Ceiling Construction Name

OS:Construction,
  {9aba22ec-8ba6-4667-8c87-1a6dd7e0f609}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {479579ff-04c4-444d-a686-9488134725ca}, !- Layer 1
  {982ebc66-bc76-491c-b618-607b0d55c4c4}; !- Layer 2

OS:StandardsInformation:Construction,
  {ba759751-7ef5-4613-8f0b-6858c25f4f0f}, !- Handle
  {9aba22ec-8ba6-4667-8c87-1a6dd7e0f609}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {d8f20f25-b417-47ab-9150-e7a1e2cda0e0}, !- Handle
  Typical Insulation R-2.17,              !- Name
  Smooth,                                 !- Roughness
  0.381975016884895,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {479579ff-04c4-444d-a686-9488134725ca}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {982ebc66-bc76-491c-b618-607b0d55c4c4}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {50746442-058f-4e70-b60e-03bfcbf7c248}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-4.35, !- Name
  ,                                       !- Surface Rendering Name
  {fb61ab7f-30f1-407a-b899-2b6ce6e05c2a}, !- Layer 1
  {085cb2ce-d7c5-4643-b11b-c648f86a1bcd}, !- Layer 2
  {d8f20f25-b417-47ab-9150-e7a1e2cda0e0}, !- Layer 3
  {085cb2ce-d7c5-4643-b11b-c648f86a1bcd}; !- Layer 4

OS:StandardsInformation:Construction,
  {e7affe7c-a713-449d-ac9e-5b53aa6cede9}, !- Handle
  {50746442-058f-4e70-b60e-03bfcbf7c248}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {fb61ab7f-30f1-407a-b899-2b6ce6e05c2a}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {085cb2ce-d7c5-4643-b11b-c648f86a1bcd}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {70ade521-d2f0-4979-ae68-3686e3aa6a19}, !- Handle
  Typical IEAD Roof R-10.0,               !- Name
  ,                                       !- Surface Rendering Name
  {5b70a1d3-6708-4b72-b2ae-b078fc366cfb}, !- Layer 1
  {76ee26b3-3a73-4deb-aedd-76aba79d339d}, !- Layer 2
  {41f8453e-4bd8-42a1-9d52-62a32bec822f}; !- Layer 3

OS:StandardsInformation:Construction,
  {1d1b76d9-3b3e-4710-916e-4b9761c515ac}, !- Handle
  {70ade521-d2f0-4979-ae68-3686e3aa6a19}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {5b70a1d3-6708-4b72-b2ae-b078fc366cfb}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {76ee26b3-3a73-4deb-aedd-76aba79d339d}, !- Handle
  Typical Insulation R-8.88,              !- Name
  Smooth,                                 !- Roughness
  1.56434322570634,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {41f8453e-4bd8-42a1-9d52-62a32bec822f}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {86ff55fd-01d9-4b79-8350-dd02d4fe2991}, !- Handle
  Default Surface Constructions 2,        !- Name
  {046f6552-c9e2-41aa-9436-97137095d516}, !- Floor Construction Name
  {a51a9722-5e1e-488d-ac49-1d8a4b1c08a5}, !- Wall Construction Name
  {3b18e8c3-cdc9-4820-9141-609b55344ab3}; !- Roof Ceiling Construction Name

OS:Construction,
  {046f6552-c9e2-41aa-9436-97137095d516}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {ebfab328-3710-4e69-9c3e-d3af44c9a422}, !- Layer 1
  {601df9d4-c0e7-43b9-8ddb-69f188fde3ff}; !- Layer 2

OS:StandardsInformation:Construction,
  {84d44208-743e-4346-9e4c-91714ab9099c}, !- Handle
  {046f6552-c9e2-41aa-9436-97137095d516}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a51a9722-5e1e-488d-ac49-1d8a4b1c08a5}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {afa9729b-2243-4674-8076-6ccd5406778b}, !- Layer 1
  {afa9729b-2243-4674-8076-6ccd5406778b}; !- Layer 2

OS:StandardsInformation:Construction,
  {3b50de62-5d8c-456d-bbef-895e1eb5db89}, !- Handle
  {a51a9722-5e1e-488d-ac49-1d8a4b1c08a5}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3b18e8c3-cdc9-4820-9141-609b55344ab3}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {601df9d4-c0e7-43b9-8ddb-69f188fde3ff}, !- Layer 1
  {ebfab328-3710-4e69-9c3e-d3af44c9a422}; !- Layer 2

OS:StandardsInformation:Construction,
  {aa59b979-9387-4806-8c66-e58387b538ac}, !- Handle
  {3b18e8c3-cdc9-4820-9141-609b55344ab3}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {600f3b5f-0d62-4747-a1e4-6ba0c8d8e74b}, !- Handle
  Default Surface Constructions 3,        !- Name
  {10c2e328-cba6-4782-af61-3307503fed66}, !- Floor Construction Name
  {b5227884-9406-4d13-a35d-d664362547e1}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {10c2e328-cba6-4782-af61-3307503fed66}, !- Handle
  ext-slab-mass,                          !- Name
  ,                                       !- Surface Rendering Name
  {12ff01ed-6f65-40ad-8d71-80240d2d8fec}, !- Layer 1
  {601df9d4-c0e7-43b9-8ddb-69f188fde3ff}; !- Layer 2

OS:StandardsInformation:Construction,
  {d4fce89d-2639-4a40-91d7-60d2081df413}, !- Handle
  {10c2e328-cba6-4782-af61-3307503fed66}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {12ff01ed-6f65-40ad-8d71-80240d2d8fec}, !- Handle
  HW CONCRETE,                            !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.31125355293807,                       !- Conductivity {W/m-K}
  2240.00141458147,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b5227884-9406-4d13-a35d-d664362547e1}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {21f3f40d-209e-44ec-bda7-25e376b9a77b}; !- Layer 1

OS:StandardsInformation:Construction,
  {0754e31c-7a58-41b3-ad3a-dc82a05e9ca7}, !- Handle
  {b5227884-9406-4d13-a35d-d664362547e1}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {18f7091d-132f-4f37-adf7-3ecc0f49d5fe}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {21f3f40d-209e-44ec-bda7-25e376b9a77b}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {cf47c3c4-8513-41b7-b05e-3e406b7e27e7}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {9b173748-a6ec-4e56-aff3-fcec3568a76b}, !- Fixed Window Construction Name
  {e253d08c-4efe-46ac-af99-10ab28733d75}, !- Operable Window Construction Name
  {b304b97e-a314-4890-9507-b19ed3a850b6}, !- Door Construction Name
  {af5d86f2-7146-40f4-b018-8bbc019feda4}, !- Glass Door Construction Name
  {c26a03d0-77ef-40c7-b8f7-817bb393d598}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {e1b0c839-beda-4fcb-9dbe-c563bcb0819f}, !- Tubular Daylight Dome Construction Name
  {e1b0c839-beda-4fcb-9dbe-c563bcb0819f}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {9b173748-a6ec-4e56-aff3-fcec3568a76b}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Name
  ,                                       !- Surface Rendering Name
  {6ad9ccd4-a038-4cb5-8c04-ea8d9e99bb47}; !- Layer 1

OS:StandardsInformation:Construction,
  {64d31099-1c80-46a5-bf8f-4ee2dfeade9f}, !- Handle
  {9b173748-a6ec-4e56-aff3-fcec3568a76b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {6ad9ccd4-a038-4cb5-8c04-ea8d9e99bb47}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing U-1.22 SHGC 0.54, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
  {e253d08c-4efe-46ac-af99-10ab28733d75}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54 1, !- Name
  ,                                       !- Surface Rendering Name
  {5513e4f6-baaf-4b16-86c2-655f19ec55eb}; !- Layer 1

OS:StandardsInformation:Construction,
  {c0ad06ba-318a-4ea0-bceb-ce8a525711db}, !- Handle
  {e253d08c-4efe-46ac-af99-10ab28733d75}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {5513e4f6-baaf-4b16-86c2-655f19ec55eb}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing U-1.22 SHGC 0.54 1, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
  {b304b97e-a314-4890-9507-b19ed3a850b6}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {b1593920-b4ce-4a2a-9b36-f8253aaf26b4}, !- Layer 1
  {18f7091d-132f-4f37-adf7-3ecc0f49d5fe}; !- Layer 2

OS:StandardsInformation:Construction,
  {893d1a7e-a801-4539-9b9d-91fc7f0320fe}, !- Handle
  {b304b97e-a314-4890-9507-b19ed3a850b6}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b1593920-b4ce-4a2a-9b36-f8253aaf26b4}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {af5d86f2-7146-40f4-b018-8bbc019feda4}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {05f6ab9b-cc7f-4e60-87cf-c8879d47f558}; !- Layer 1

OS:StandardsInformation:Construction,
  {6788d58d-6aec-435f-98ee-555cce788de2}, !- Handle
  {af5d86f2-7146-40f4-b018-8bbc019feda4}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {05f6ab9b-cc7f-4e60-87cf-c8879d47f558}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {c26a03d0-77ef-40c7-b8f7-817bb393d598}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {18f7091d-132f-4f37-adf7-3ecc0f49d5fe}; !- Layer 1

OS:StandardsInformation:Construction,
  {bf40c556-273c-437f-bb89-c06edaee1fe7}, !- Handle
  {c26a03d0-77ef-40c7-b8f7-817bb393d598}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {e1b0c839-beda-4fcb-9dbe-c563bcb0819f}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {3a96beab-7fa2-4af0-8a54-813915a76b7f}; !- Layer 1

OS:StandardsInformation:Construction,
  {5323698e-f136-4d53-acbb-fcbcc6a88220}, !- Handle
  {e1b0c839-beda-4fcb-9dbe-c563bcb0819f}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {3a96beab-7fa2-4af0-8a54-813915a76b7f}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {e852134e-73dd-4cad-bb88-8d91bdcf2748}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {e1b0c839-beda-4fcb-9dbe-c563bcb0819f}, !- Fixed Window Construction Name
  {e1b0c839-beda-4fcb-9dbe-c563bcb0819f}, !- Operable Window Construction Name
  {20b5a883-7d47-46e5-ba4d-334d73137787}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {20b5a883-7d47-46e5-ba4d-334d73137787}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {b84c4a56-3870-4db9-99b6-dac04b3863ee}; !- Layer 1

OS:StandardsInformation:Construction,
  {ba6d005b-6ceb-4c95-977b-ee9639cb3063}, !- Handle
  {20b5a883-7d47-46e5-ba4d-334d73137787}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b84c4a56-3870-4db9-99b6-dac04b3863ee}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {6c4e1f94-34a8-4f69-b8fe-9b9e03d30d0a}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {b84c4a56-3870-4db9-99b6-dac04b3863ee}; !- Layer 1

OS:StandardsInformation:Construction,
  {8e7338d6-1282-4229-a9dd-f5763471138a}, !- Handle
  {6c4e1f94-34a8-4f69-b8fe-9b9e03d30d0a}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {cd43cc6e-f96f-4c4f-bb48-1cf680cc97f7}, !- Handle
  DOE Ref Pre-1980 - MedOffice - Plenum - ASHRAE 169-2013-2B, !- Name
  {4835912a-e73a-4947-a24d-d207e04fe8b5}, !- Default Exterior Surface Constructions Name
  {f98a2d73-9afb-4c71-8bb4-0ff48489ab8b}, !- Default Interior Surface Constructions Name
  {1baf9037-3594-4ca9-aad8-c439ea8d526b}, !- Default Ground Contact Surface Constructions Name
  {2cd7ecdc-e1b4-4e12-bcc1-72bc87107b8c}, !- Default Exterior SubSurface Constructions Name
  {68ed4825-f1cf-4606-a623-3ac5f058f223}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {4835912a-e73a-4947-a24d-d207e04fe8b5}, !- Handle
  Default Surface Constructions 4,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f98a2d73-9afb-4c71-8bb4-0ff48489ab8b}, !- Handle
  Default Surface Constructions 5,        !- Name
  {4c634f84-a815-4d53-a9f3-dec038ddcdd1}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {4c634f84-a815-4d53-a9f3-dec038ddcdd1}, !- Handle
  Plenum Acoustical Tile,                 !- Name
  ,                                       !- Surface Rendering Name
  {9a950b84-427a-4cd1-8ef6-b2abaa9ffaa2}; !- Layer 1

OS:StandardsInformation:Construction,
  {29ad0a6d-7e70-42b7-ba26-6ea98ab06c6b}, !- Handle
  {4c634f84-a815-4d53-a9f3-dec038ddcdd1}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {9a950b84-427a-4cd1-8ef6-b2abaa9ffaa2}, !- Handle
  Acoustic Tile - 1/2 in.,                !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0576334643901673,                     !- Conductivity {W/m-K}
  288.332340731282,                       !- Density {kg/m3}
  795.492,                                !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {1baf9037-3594-4ca9-aad8-c439ea8d526b}, !- Handle
  Default Surface Constructions 6,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {2cd7ecdc-e1b4-4e12-bcc1-72bc87107b8c}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {68ed4825-f1cf-4606-a623-3ac5f058f223}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Material,
  {74fc8e59-2176-4334-9a01-623c959fe353}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f238f5b1-4ace-4510-b4bd-645ce2969912}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {74fc8e59-2176-4334-9a01-623c959fe353}; !- Layer 1

OS:InternalMass:Definition,
  {b32915f4-88b9-4eb9-840e-f58211d941fe}, !- Handle
  Internal Mass Definition 1,             !- Name
  {f238f5b1-4ace-4510-b4bd-645ce2969912}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {a1cca53c-3048-45e7-917b-4d57cc0a693c}, !- Handle
  Perimeter_mid_ZN_4 Mass,                !- Name
  {b32915f4-88b9-4eb9-840e-f58211d941fe}, !- Internal Mass Definition Name
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c66b9a96-1c90-4b99-a78f-c6a942419cbf}, !- Handle
  Core_bottom Mass,                       !- Name
  {b32915f4-88b9-4eb9-840e-f58211d941fe}, !- Internal Mass Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6a3be6bd-33b0-4fa3-94f6-8cb99b5d98ee}, !- Handle
  Perimeter_mid_ZN_1 Mass,                !- Name
  {b32915f4-88b9-4eb9-840e-f58211d941fe}, !- Internal Mass Definition Name
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5bad6b48-5c2f-42c7-8851-31b2dc610488}, !- Handle
  MidFloor_Plenum Mass,                   !- Name
  {b32915f4-88b9-4eb9-840e-f58211d941fe}, !- Internal Mass Definition Name
  {7b5df7a4-7bf7-4b0e-9c4c-233b5f3bc4d7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0734f5b2-9707-4302-85a3-7ea5a7323c6a}, !- Handle
  TopFloor_Plenum Mass,                   !- Name
  {b32915f4-88b9-4eb9-840e-f58211d941fe}, !- Internal Mass Definition Name
  {a6db022f-dfaa-45fa-9573-a2cb4bec5f66}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c7610da9-9234-48c6-b686-8ac8bde8e345}, !- Handle
  FirstFloor_Plenum Mass,                 !- Name
  {b32915f4-88b9-4eb9-840e-f58211d941fe}, !- Internal Mass Definition Name
  {af409fa8-d6d1-4cb3-ab07-78dd65cb9800}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d4dbf783-2828-4b7e-a7c5-07a2524dbcd4}, !- Handle
  Perimeter_top_ZN_3 Mass,                !- Name
  {b32915f4-88b9-4eb9-840e-f58211d941fe}, !- Internal Mass Definition Name
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f630ff40-4a3d-4c63-9348-2365c712def6}, !- Handle
  Perimeter_bot_ZN_2 Mass,                !- Name
  {b32915f4-88b9-4eb9-840e-f58211d941fe}, !- Internal Mass Definition Name
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {109ef325-0d1a-44f8-9f26-0adac4a72c74}, !- Handle
  Perimeter_bot_ZN_1 Mass,                !- Name
  {b32915f4-88b9-4eb9-840e-f58211d941fe}, !- Internal Mass Definition Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e72430de-45e6-401f-97f7-77701613101b}, !- Handle
  Perimeter_bot_ZN_3 Mass,                !- Name
  {b32915f4-88b9-4eb9-840e-f58211d941fe}, !- Internal Mass Definition Name
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e84c58b2-7680-4740-bc71-c0e7bac43064}, !- Handle
  Perimeter_mid_ZN_2 Mass,                !- Name
  {b32915f4-88b9-4eb9-840e-f58211d941fe}, !- Internal Mass Definition Name
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5692c899-c9b5-44b1-ab3b-cfae6795065a}, !- Handle
  Perimeter_top_ZN_4 Mass,                !- Name
  {b32915f4-88b9-4eb9-840e-f58211d941fe}, !- Internal Mass Definition Name
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6e7ecf0b-c006-4499-9dc1-a10d34314ef1}, !- Handle
  Perimeter_bot_ZN_4 Mass,                !- Name
  {b32915f4-88b9-4eb9-840e-f58211d941fe}, !- Internal Mass Definition Name
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cadcd662-9378-4a76-9990-f1576bfa60f9}, !- Handle
  Core_top Mass,                          !- Name
  {b32915f4-88b9-4eb9-840e-f58211d941fe}, !- Internal Mass Definition Name
  {b422ea64-bad8-4f36-9616-c0c97070580c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d6d6e6d9-f8a2-4941-81f2-f1e760abe6e0}, !- Handle
  Perimeter_top_ZN_2 Mass,                !- Name
  {b32915f4-88b9-4eb9-840e-f58211d941fe}, !- Internal Mass Definition Name
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a4f82e42-8454-4822-a39c-35076677f770}, !- Handle
  Perimeter_top_ZN_1 Mass,                !- Name
  {b32915f4-88b9-4eb9-840e-f58211d941fe}, !- Internal Mass Definition Name
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {be5c801e-fa20-41b2-90e3-8939e795faf4}, !- Handle
  Core_mid Mass,                          !- Name
  {b32915f4-88b9-4eb9-840e-f58211d941fe}, !- Internal Mass Definition Name
  {493f6d08-7166-456d-ac62-2aa6ae1e0923}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7a83e375-0cf9-401c-8380-502fb341c979}, !- Handle
  Perimeter_mid_ZN_3 Mass,                !- Name
  {b32915f4-88b9-4eb9-840e-f58211d941fe}, !- Internal Mass Definition Name
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {236081df-d077-4040-bb6d-a15cc573a3f6}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {bb75e469-866e-441c-bdcd-fc37b6096f42}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {66392564-b302-4780-a33c-741968c80eb0}, !- Plant Side Inlet Node Name
  {323adf15-d762-4949-a1e5-d7a1c7e2df88}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e1b0b5a1-694b-414e-93a4-751582f22828}, !- Demand Side Inlet Node Name
  {466dc502-6b38-446c-beb6-f82ec59d683c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {0e49ca59-4be4-4ada-b432-3ffa097911f6}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {3ff9cf25-50bb-425b-a491-c048f943023b}, !- Demand Mixer Name
  {5a901993-78ce-4d6e-9c56-c11f122431fe}, !- Demand Splitter Name
  {44384da5-b196-4185-83c8-0984be9d1885}, !- Supply Mixer Name
  {2a912dd0-133b-44df-a5f8-b7fd108e7335}; !- Supply Splitter Name

OS:Node,
  {65a961b5-6221-4d8e-aca3-e13ee330a1fa}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {66392564-b302-4780-a33c-741968c80eb0}, !- Inlet Port
  {74edc348-8acb-4af0-9c31-0c1ba5d9b4a2}; !- Outlet Port

OS:Node,
  {bb75e469-866e-441c-bdcd-fc37b6096f42}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {5300a671-3ff4-4388-84df-8c2e015bc4fb}, !- Inlet Port
  {323adf15-d762-4949-a1e5-d7a1c7e2df88}; !- Outlet Port

OS:Node,
  {f511fe4e-fad7-4a76-aa7e-6f7707762e12}, !- Handle
  100gal Natural Gas Water Heater - 2883kBtu/hr 0.78 Therm Eff Supply Inlet Water Node, !- Name
  {56ab4c24-0611-4c56-a388-124ec5f17c8a}, !- Inlet Port
  {33d17d7f-fed5-4db5-870c-96c62e7a2056}; !- Outlet Port

OS:Connector:Mixer,
  {44384da5-b196-4185-83c8-0984be9d1885}, !- Handle
  Connector Mixer 1,                      !- Name
  {d02c882b-7943-4bcd-a69a-5c14685c5e58}, !- Outlet Branch Name
  {3793e76c-ad71-42da-b7a4-098abf503449}, !- Inlet Branch Name 1
  {765ac7f9-5eab-4752-8ae3-82d1682d07ee}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2a912dd0-133b-44df-a5f8-b7fd108e7335}, !- Handle
  Connector Splitter 1,                   !- Name
  {dff15375-6494-495f-b48d-21d7ceb3a158}, !- Inlet Branch Name
  {56ab4c24-0611-4c56-a388-124ec5f17c8a}, !- Outlet Branch Name 1
  {792e4321-ac16-4913-8e78-78ba070a4607}; !- Outlet Branch Name 2

OS:Connection,
  {66392564-b302-4780-a33c-741968c80eb0}, !- Handle
  {831508a2-f570-44ff-976d-dbe81b32dd76}, !- Name
  {236081df-d077-4040-bb6d-a15cc573a3f6}, !- Source Object
  14,                                     !- Outlet Port
  {65a961b5-6221-4d8e-aca3-e13ee330a1fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56ab4c24-0611-4c56-a388-124ec5f17c8a}, !- Handle
  {c666086a-82f2-46dd-a379-6aacf3a2f511}, !- Name
  {2a912dd0-133b-44df-a5f8-b7fd108e7335}, !- Source Object
  3,                                      !- Outlet Port
  {f511fe4e-fad7-4a76-aa7e-6f7707762e12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {323adf15-d762-4949-a1e5-d7a1c7e2df88}, !- Handle
  {3d59cd90-4c3b-4e0f-9cd3-43319f005e30}, !- Name
  {bb75e469-866e-441c-bdcd-fc37b6096f42}, !- Source Object
  3,                                      !- Outlet Port
  {236081df-d077-4040-bb6d-a15cc573a3f6}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {77d74a26-1229-47b0-b27d-2d153e1624b8}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {e1b0b5a1-694b-414e-93a4-751582f22828}, !- Inlet Port
  {a46ebd22-0b29-4537-8fc0-0cf19857de71}; !- Outlet Port

OS:Node,
  {d402c1b1-a62f-4578-8e2f-c4adf6fe4e4c}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {a39eeab1-dca3-4d87-b0af-399afe60c8cd}, !- Inlet Port
  {466dc502-6b38-446c-beb6-f82ec59d683c}; !- Outlet Port

OS:Node,
  {69b790b9-8eee-4af4-bc0e-87914cad3fe7}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {78285b5f-db8a-41d9-9dbe-0012bb7e932e}, !- Inlet Port
  {9a7219b9-d97d-4ab1-9f71-490e34b5263c}; !- Outlet Port

OS:Connector:Mixer,
  {3ff9cf25-50bb-425b-a491-c048f943023b}, !- Handle
  Connector Mixer 2,                      !- Name
  {2e8234d7-684d-468c-a827-724059e74d5f}, !- Outlet Branch Name
  {ebee3205-ddea-4930-b980-61dbca90c493}, !- Inlet Branch Name 1
  {2dd6def0-1cad-42a6-8f6d-6dc2861aecd2}, !- Inlet Branch Name 2
  {9c956993-fe1c-43cd-aa80-7010a1794362}, !- Inlet Branch Name 3
  {eabcc96c-2aaf-4588-9752-bf75f3430f2f}, !- Inlet Branch Name 4
  {a7076ff2-fdb6-471f-80a6-ac266d90ea4a}, !- Inlet Branch Name 5
  {5230aaee-2ce3-401c-9765-155c6c127f0d}, !- Inlet Branch Name 6
  {c53f1d89-ddb5-4324-8bd5-7ca68c591772}, !- Inlet Branch Name 7
  {1e228e6e-2f1b-4811-b77d-c58b820e785e}, !- Inlet Branch Name 8
  {6cdde674-2fb2-4e5b-ba42-a3f82c018586}, !- Inlet Branch Name 9
  {bbc36025-b164-4faa-879f-163bf1e5c4e2}, !- Inlet Branch Name 10
  {064a54f5-7c69-4202-94cb-a5cf40539243}, !- Inlet Branch Name 11
  {0662a9fe-3b37-47e9-8016-ab89978bc9a6}, !- Inlet Branch Name 12
  {cd6d4ae7-c3b6-4337-9fc7-3c4f60ef63b9}, !- Inlet Branch Name 13
  {9b39cdc1-5e4b-4864-b305-31059c202757}, !- Inlet Branch Name 14
  {6db7d911-7fc6-404a-aa7e-e65808540f46}, !- Inlet Branch Name 15
  {d49382bf-7f37-4042-a261-52b2d35d9e37}; !- Inlet Branch Name 16

OS:Connector:Splitter,
  {5a901993-78ce-4d6e-9c56-c11f122431fe}, !- Handle
  Connector Splitter 2,                   !- Name
  {a46ebd22-0b29-4537-8fc0-0cf19857de71}, !- Inlet Branch Name
  {78285b5f-db8a-41d9-9dbe-0012bb7e932e}, !- Outlet Branch Name 1
  {17a0da8e-7cbc-4fa4-996f-949b07e58c7e}, !- Outlet Branch Name 2
  {2b33d3fd-da30-46b1-b475-5886641b49c8}, !- Outlet Branch Name 3
  {29ec8917-abda-4858-87f0-736a22ed6187}, !- Outlet Branch Name 4
  {c38930cb-b864-49c4-a96c-e5b5ee493832}, !- Outlet Branch Name 5
  {1be7979d-7536-40ba-81f8-d77c8cb9909e}, !- Outlet Branch Name 6
  {ded72e2b-39c0-4376-a7cc-0d1eaead11dd}, !- Outlet Branch Name 7
  {df8f55af-f720-4b64-b33e-ab9a3911d8e5}, !- Outlet Branch Name 8
  {32530b32-5c79-4894-ba68-e7f25cd95ce5}, !- Outlet Branch Name 9
  {81875713-bc2d-44ff-825d-e8a276e2ab17}, !- Outlet Branch Name 10
  {e6f580c9-7ed7-443c-b8cf-afb590c67f6d}, !- Outlet Branch Name 11
  {75467dc4-6b1a-4c91-b3af-a51d4ce25873}, !- Outlet Branch Name 12
  {5b20bcd5-7be7-4a91-abc7-6534eec480c3}, !- Outlet Branch Name 13
  {79f31dfb-6563-469d-9af5-277c721fdc71}, !- Outlet Branch Name 14
  {0bd0f1e4-f0e6-4109-b94a-bb571d9c836b}, !- Outlet Branch Name 15
  {495e335e-b548-4c91-996c-66c792771187}; !- Outlet Branch Name 16

OS:Connection,
  {e1b0b5a1-694b-414e-93a4-751582f22828}, !- Handle
  {2d21c7ab-b341-4735-be19-261567d7648a}, !- Name
  {236081df-d077-4040-bb6d-a15cc573a3f6}, !- Source Object
  17,                                     !- Outlet Port
  {77d74a26-1229-47b0-b27d-2d153e1624b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a46ebd22-0b29-4537-8fc0-0cf19857de71}, !- Handle
  {ff46f16a-77a8-40bb-bacb-634702ef6c80}, !- Name
  {77d74a26-1229-47b0-b27d-2d153e1624b8}, !- Source Object
  3,                                      !- Outlet Port
  {5a901993-78ce-4d6e-9c56-c11f122431fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78285b5f-db8a-41d9-9dbe-0012bb7e932e}, !- Handle
  {fedda1bb-3855-4c4b-b1cd-e3efbd83547c}, !- Name
  {5a901993-78ce-4d6e-9c56-c11f122431fe}, !- Source Object
  3,                                      !- Outlet Port
  {69b790b9-8eee-4af4-bc0e-87914cad3fe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {466dc502-6b38-446c-beb6-f82ec59d683c}, !- Handle
  {1359a6ac-2095-4472-8256-e007f0a3b76d}, !- Name
  {d402c1b1-a62f-4578-8e2f-c4adf6fe4e4c}, !- Source Object
  3,                                      !- Outlet Port
  {236081df-d077-4040-bb6d-a15cc573a3f6}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {5138a670-2a09-40c5-9e94-d122ded65775}, !- Handle
  {236081df-d077-4040-bb6d-a15cc573a3f6}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {0e49ca59-4be4-4ada-b432-3ffa097911f6}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {fd31f506-16b4-4b6d-9b49-62ee7be4c160}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {7e55cd2f-184b-4e1f-94bd-e31fbf76dcf7}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {fd31f506-16b4-4b6d-9b49-62ee7be4c160}, !- Schedule Type Limits Name
  {a9e49519-b62c-45f0-957e-aae92c028f57}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9e49519-b62c-45f0-957e-aae92c028f57}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {fd31f506-16b4-4b6d-9b49-62ee7be4c160}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {eba46eb0-0756-433d-b035-fffa10d171bb}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {7e55cd2f-184b-4e1f-94bd-e31fbf76dcf7}, !- Schedule Name
  {bb75e469-866e-441c-bdcd-fc37b6096f42}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {df032e5f-30f4-42d6-8c82-3180de0c1020}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {74edc348-8acb-4af0-9c31-0c1ba5d9b4a2}, !- Inlet Node Name
  {74418927-dac2-4aae-bb3b-d21c66046573}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {78dcffa5-b9eb-4160-bdb4-3f834c742324}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {74418927-dac2-4aae-bb3b-d21c66046573}, !- Inlet Port
  {dff15375-6494-495f-b48d-21d7ceb3a158}; !- Outlet Port

OS:Connection,
  {74edc348-8acb-4af0-9c31-0c1ba5d9b4a2}, !- Handle
  {09181cfb-53ed-4c1d-b2f6-631ca602e94c}, !- Name
  {65a961b5-6221-4d8e-aca3-e13ee330a1fa}, !- Source Object
  3,                                      !- Outlet Port
  {df032e5f-30f4-42d6-8c82-3180de0c1020}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74418927-dac2-4aae-bb3b-d21c66046573}, !- Handle
  {7dd6bf95-363e-4b4b-8ecb-121a1b1f12ac}, !- Name
  {df032e5f-30f4-42d6-8c82-3180de0c1020}, !- Source Object
  3,                                      !- Outlet Port
  {78dcffa5-b9eb-4160-bdb4-3f834c742324}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dff15375-6494-495f-b48d-21d7ceb3a158}, !- Handle
  {c7551475-6094-44d9-90fd-a73aa8311cb5}, !- Name
  {78dcffa5-b9eb-4160-bdb4-3f834c742324}, !- Source Object
  3,                                      !- Outlet Port
  {2a912dd0-133b-44df-a5f8-b7fd108e7335}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {cd8f3049-649d-4f15-85d7-8dd44dc9818a}, !- Handle
  100gal Natural Gas Water Heater - 2883kBtu/hr 0.78 Therm Eff, !- Name
  0.378541178396985,                      !- Tank Volume {m3}
  {7e55cd2f-184b-4e1f-94bd-e31fbf76dcf7}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  844923.895306517,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.7,                                    !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  19.9991698285524,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  19.9991698285524,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {2c71ffd8-0314-4789-86be-4a62c8538745}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.9979925221447,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.9979925221447,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {33d17d7f-fed5-4db5-870c-96c62e7a2056}, !- Use Side Inlet Node Name
  {7037165d-650c-4379-ab53-cb1e4340c8af}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {c49d3f4a-1857-4a53-9404-71622a0afb6f}, !- Handle
  Schedule Day 19,                        !- Name
  {012a2ef8-d825-4e1f-924a-68e626b189ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {dee684a5-a2a8-4045-af02-0838ae6133ab}, !- Handle
  Schedule Day 20,                        !- Name
  {012a2ef8-d825-4e1f-924a-68e626b189ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {777f7850-74f5-42a5-8123-f21313955d1c}, !- Handle
  100gal Natural Gas Water Heater - 2883kBtu/hr 0.78 Therm Eff Supply Outlet Water Node, !- Name
  {7037165d-650c-4379-ab53-cb1e4340c8af}, !- Inlet Port
  {3793e76c-ad71-42da-b7a4-098abf503449}; !- Outlet Port

OS:Connection,
  {33d17d7f-fed5-4db5-870c-96c62e7a2056}, !- Handle
  {708fc217-eacd-48e5-a847-76a685581c51}, !- Name
  {f511fe4e-fad7-4a76-aa7e-6f7707762e12}, !- Source Object
  3,                                      !- Outlet Port
  {cd8f3049-649d-4f15-85d7-8dd44dc9818a}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {7037165d-650c-4379-ab53-cb1e4340c8af}, !- Handle
  {4417e07a-be22-4b05-801d-01e44dc388b7}, !- Name
  {cd8f3049-649d-4f15-85d7-8dd44dc9818a}, !- Source Object
  32,                                     !- Outlet Port
  {777f7850-74f5-42a5-8123-f21313955d1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3793e76c-ad71-42da-b7a4-098abf503449}, !- Handle
  {6dff368b-161b-4ec0-af65-6269744b7a7e}, !- Name
  {777f7850-74f5-42a5-8123-f21313955d1c}, !- Source Object
  3,                                      !- Outlet Port
  {44384da5-b196-4185-83c8-0984be9d1885}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1b390411-24e3-476d-aa3c-a377183a8604}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {3ea84087-bb40-4d48-8913-fb6c4825ebc1}, !- Inlet Node Name
  {031b3807-4b0b-4532-adfb-923c32b9299a}; !- Outlet Node Name

OS:Node,
  {13464847-1601-46cb-ae9a-df5bd225f855}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {792e4321-ac16-4913-8e78-78ba070a4607}, !- Inlet Port
  {3ea84087-bb40-4d48-8913-fb6c4825ebc1}; !- Outlet Port

OS:Connection,
  {792e4321-ac16-4913-8e78-78ba070a4607}, !- Handle
  {598cee04-0470-4bfe-a912-00f7341fe0ba}, !- Name
  {2a912dd0-133b-44df-a5f8-b7fd108e7335}, !- Source Object
  4,                                      !- Outlet Port
  {13464847-1601-46cb-ae9a-df5bd225f855}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c8a4c53-4f99-4cb5-8d24-c4912cb7eb23}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {031b3807-4b0b-4532-adfb-923c32b9299a}, !- Inlet Port
  {765ac7f9-5eab-4752-8ae3-82d1682d07ee}; !- Outlet Port

OS:Connection,
  {3ea84087-bb40-4d48-8913-fb6c4825ebc1}, !- Handle
  {f78fe6f8-17a3-41cd-906f-9516d307e16f}, !- Name
  {13464847-1601-46cb-ae9a-df5bd225f855}, !- Source Object
  3,                                      !- Outlet Port
  {1b390411-24e3-476d-aa3c-a377183a8604}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {031b3807-4b0b-4532-adfb-923c32b9299a}, !- Handle
  {41da4a3d-3087-4c44-955e-399d1a9e448d}, !- Name
  {1b390411-24e3-476d-aa3c-a377183a8604}, !- Source Object
  3,                                      !- Outlet Port
  {9c8a4c53-4f99-4cb5-8d24-c4912cb7eb23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {765ac7f9-5eab-4752-8ae3-82d1682d07ee}, !- Handle
  {51a92d85-19e3-4c28-a613-0ebd9e6613cc}, !- Name
  {9c8a4c53-4f99-4cb5-8d24-c4912cb7eb23}, !- Source Object
  3,                                      !- Outlet Port
  {44384da5-b196-4185-83c8-0984be9d1885}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3a701430-83f2-4a71-9e19-e680b90756a7}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {9a7219b9-d97d-4ab1-9f71-490e34b5263c}, !- Inlet Node Name
  {ec0299b8-7220-47e1-a49d-d1ceb154b5e7}; !- Outlet Node Name

OS:Node,
  {3be63e15-d33b-4bde-bed9-6eaabe32ef05}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {ec0299b8-7220-47e1-a49d-d1ceb154b5e7}, !- Inlet Port
  {ebee3205-ddea-4930-b980-61dbca90c493}; !- Outlet Port

OS:Connection,
  {9a7219b9-d97d-4ab1-9f71-490e34b5263c}, !- Handle
  {3517b3ed-e7b4-4b43-98e6-837f286831b1}, !- Name
  {69b790b9-8eee-4af4-bc0e-87914cad3fe7}, !- Source Object
  3,                                      !- Outlet Port
  {3a701430-83f2-4a71-9e19-e680b90756a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec0299b8-7220-47e1-a49d-d1ceb154b5e7}, !- Handle
  {22e98ee6-9f24-4f2c-a78e-17b16841192e}, !- Name
  {3a701430-83f2-4a71-9e19-e680b90756a7}, !- Source Object
  3,                                      !- Outlet Port
  {3be63e15-d33b-4bde-bed9-6eaabe32ef05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebee3205-ddea-4930-b980-61dbca90c493}, !- Handle
  {6c38abab-5260-4a78-b352-a4a54757905a}, !- Name
  {3be63e15-d33b-4bde-bed9-6eaabe32ef05}, !- Source Object
  3,                                      !- Outlet Port
  {3ff9cf25-50bb-425b-a491-c048f943023b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e86b4c4b-67a7-42b0-8765-101231afa2e8}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {d6a2654c-e5bd-4d73-aa25-01552fbd646d}, !- Inlet Node Name
  {5300a671-3ff4-4388-84df-8c2e015bc4fb}; !- Outlet Node Name

OS:Node,
  {7250b0a1-7145-4578-93ed-23791c27a824}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {d02c882b-7943-4bcd-a69a-5c14685c5e58}, !- Inlet Port
  {d6a2654c-e5bd-4d73-aa25-01552fbd646d}; !- Outlet Port

OS:Connection,
  {d02c882b-7943-4bcd-a69a-5c14685c5e58}, !- Handle
  {1aea2c13-b37c-4396-b954-13969c8b5409}, !- Name
  {44384da5-b196-4185-83c8-0984be9d1885}, !- Source Object
  2,                                      !- Outlet Port
  {7250b0a1-7145-4578-93ed-23791c27a824}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6a2654c-e5bd-4d73-aa25-01552fbd646d}, !- Handle
  {308fedd9-2998-4fb1-a105-1bb4bdd479f2}, !- Name
  {7250b0a1-7145-4578-93ed-23791c27a824}, !- Source Object
  3,                                      !- Outlet Port
  {e86b4c4b-67a7-42b0-8765-101231afa2e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5300a671-3ff4-4388-84df-8c2e015bc4fb}, !- Handle
  {6417d787-7260-464c-bc02-90c4610959b2}, !- Name
  {e86b4c4b-67a7-42b0-8765-101231afa2e8}, !- Source Object
  3,                                      !- Outlet Port
  {bb75e469-866e-441c-bdcd-fc37b6096f42}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c48d782c-021a-4128-8196-c8691c2711d1}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {8ed57748-9652-40ed-a184-789867247a59}, !- Inlet Node Name
  {a39eeab1-dca3-4d87-b0af-399afe60c8cd}; !- Outlet Node Name

OS:Node,
  {cce33c76-b967-44c6-a0be-ab9935424068}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {2e8234d7-684d-468c-a827-724059e74d5f}, !- Inlet Port
  {8ed57748-9652-40ed-a184-789867247a59}; !- Outlet Port

OS:Connection,
  {2e8234d7-684d-468c-a827-724059e74d5f}, !- Handle
  {16e988cf-3974-4d0f-8a21-d90d9f5b6de9}, !- Name
  {3ff9cf25-50bb-425b-a491-c048f943023b}, !- Source Object
  2,                                      !- Outlet Port
  {cce33c76-b967-44c6-a0be-ab9935424068}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ed57748-9652-40ed-a184-789867247a59}, !- Handle
  {7a1951c1-1c4d-4409-8871-d6c30be250be}, !- Name
  {cce33c76-b967-44c6-a0be-ab9935424068}, !- Source Object
  3,                                      !- Outlet Port
  {c48d782c-021a-4128-8196-c8691c2711d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a39eeab1-dca3-4d87-b0af-399afe60c8cd}, !- Handle
  {a80fd871-0d92-414c-a4a7-81c009b8e7d7}, !- Name
  {c48d782c-021a-4128-8196-c8691c2711d1}, !- Source Object
  3,                                      !- Outlet Port
  {d402c1b1-a62f-4578-8e2f-c4adf6fe4e4c}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {0130bd83-d56c-4caa-b219-df9ed957f1dd}, !- Handle
  Water Use Connections 1,                !- Name
  {54d4d6a7-dec7-4b6d-885d-41756b2e9061}, !- Inlet Node Name
  {0304ce4c-f65f-4ee8-bc65-a9ad9f6580a3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {04007f5a-7f99-4866-af4b-554d0112becc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c20b57d0-366b-4ef1-8294-b5dc8b83e6c2}, !- Handle
  Core_bottom Service Water Use Def 0.1gpm, !- Name
  ,                                       !- End-Use Subcategory
  6.15881505333608e-06,                   !- Peak Flow Rate {m3/s}
  {4ab76a58-32e7-4cec-953f-1e7fb86c3552}, !- Target Temperature Schedule Name
  {2f0f1b65-9ad1-4e10-9429-0107c029c95f}, !- Sensible Fraction Schedule Name
  {2dfe1cf3-93ea-46e0-99f1-ec5af5d3532f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2f0f1b65-9ad1-4e10-9429-0107c029c95f}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {a5946e54-5b5b-4dec-af31-fceacab016b4}, !- Schedule Type Limits Name
  {7c8ca18d-90d1-44b6-863d-bf7b5c741764}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c8ca18d-90d1-44b6-863d-bf7b5c741764}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {a5946e54-5b5b-4dec-af31-fceacab016b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2dfe1cf3-93ea-46e0-99f1-ec5af5d3532f}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {a5946e54-5b5b-4dec-af31-fceacab016b4}, !- Schedule Type Limits Name
  {3fce72e1-c679-4018-8d7a-59578d1c572d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3fce72e1-c679-4018-8d7a-59578d1c572d}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {a5946e54-5b5b-4dec-af31-fceacab016b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4ab76a58-32e7-4cec-953f-1e7fb86c3552}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {012a2ef8-d825-4e1f-924a-68e626b189ee}, !- Schedule Type Limits Name
  {5883e650-a98a-4088-8f23-6f17baccc474}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5883e650-a98a-4088-8f23-6f17baccc474}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {012a2ef8-d825-4e1f-924a-68e626b189ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {04007f5a-7f99-4866-af4b-554d0112becc}, !- Handle
  Core_bottom Service Water Use 0.1gpm,   !- Name
  {c20b57d0-366b-4ef1-8294-b5dc8b83e6c2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {23e32538-973d-4944-8191-29b755236c4f}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {23e32538-973d-4944-8191-29b755236c4f}, !- Handle
  OfficeMedium BLDG_SWH_SCH,              !- Name
  {a5946e54-5b5b-4dec-af31-fceacab016b4}, !- Schedule Type Limits Name
  {dbd21f45-160d-4345-a463-ca78b7bc191b}, !- Default Day Schedule Name
  {fadcfe5a-8ef2-4e65-b6cf-1a48aac1c9f8}, !- Summer Design Day Schedule Name
  {6896f0a9-ebd4-4659-abca-e1b6191c61be}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dbd21f45-160d-4345-a463-ca78b7bc191b}, !- Handle
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  {a5946e54-5b5b-4dec-af31-fceacab016b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.09,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {fadcfe5a-8ef2-4e65-b6cf-1a48aac1c9f8}, !- Handle
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- Name
  {a5946e54-5b5b-4dec-af31-fceacab016b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {7013eee7-bcf7-4d00-af25-16d9363b2623}, !- Handle
  Schedule Rule 20,                       !- Name
  {23e32538-973d-4944-8191-29b755236c4f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e1a2c852-9d31-4456-87c2-769a318c93d9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e1a2c852-9d31-4456-87c2-769a318c93d9}, !- Handle
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {a5946e54-5b5b-4dec-af31-fceacab016b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {6896f0a9-ebd4-4659-abca-e1b6191c61be}, !- Handle
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  {a5946e54-5b5b-4dec-af31-fceacab016b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {c6052a44-2855-4d3d-a944-fe36ac02c659}, !- Handle
  Schedule Rule 21,                       !- Name
  {23e32538-973d-4944-8191-29b755236c4f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b7806ec5-4a0c-4e99-9bda-936a94dd31e7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b7806ec5-4a0c-4e99-9bda-936a94dd31e7}, !- Handle
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {a5946e54-5b5b-4dec-af31-fceacab016b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Node,
  {a93bfa40-ae87-403b-8ffe-fb7a509aef0e}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {17a0da8e-7cbc-4fa4-996f-949b07e58c7e}, !- Inlet Port
  {54d4d6a7-dec7-4b6d-885d-41756b2e9061}; !- Outlet Port

OS:Connection,
  {17a0da8e-7cbc-4fa4-996f-949b07e58c7e}, !- Handle
  {4e4f2d61-9232-4420-b890-c27ad1426af9}, !- Name
  {5a901993-78ce-4d6e-9c56-c11f122431fe}, !- Source Object
  4,                                      !- Outlet Port
  {a93bfa40-ae87-403b-8ffe-fb7a509aef0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {db0e3575-6191-4ac7-99f6-a9616be20a11}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {0304ce4c-f65f-4ee8-bc65-a9ad9f6580a3}, !- Inlet Port
  {2dd6def0-1cad-42a6-8f6d-6dc2861aecd2}; !- Outlet Port

OS:Connection,
  {54d4d6a7-dec7-4b6d-885d-41756b2e9061}, !- Handle
  {837baf90-3b0f-41eb-84df-c75b4f3bfbe2}, !- Name
  {a93bfa40-ae87-403b-8ffe-fb7a509aef0e}, !- Source Object
  3,                                      !- Outlet Port
  {0130bd83-d56c-4caa-b219-df9ed957f1dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0304ce4c-f65f-4ee8-bc65-a9ad9f6580a3}, !- Handle
  {4e8a10a9-abc0-4441-a39e-98b52b96f915}, !- Name
  {0130bd83-d56c-4caa-b219-df9ed957f1dd}, !- Source Object
  3,                                      !- Outlet Port
  {db0e3575-6191-4ac7-99f6-a9616be20a11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dd6def0-1cad-42a6-8f6d-6dc2861aecd2}, !- Handle
  {a15f8bc4-ca22-4aa8-b279-23309223c474}, !- Name
  {db0e3575-6191-4ac7-99f6-a9616be20a11}, !- Source Object
  3,                                      !- Outlet Port
  {3ff9cf25-50bb-425b-a491-c048f943023b}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e0809b1f-9f61-4c82-ad80-1aaab3a38082}, !- Handle
  Water Use Connections 2,                !- Name
  {304d915e-39d5-47d8-b2fb-eef342c9e8c2}, !- Inlet Node Name
  {4b8dbd83-aac1-4831-b382-be5a481f7c8f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eb4799ff-a6bd-4d56-a7d1-b86f1eabf5b6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {519ffb5e-bc90-4a85-8407-128c1d922ad0}, !- Handle
  Core_mid Service Water Use Def 0.1gpm,  !- Name
  ,                                       !- End-Use Subcategory
  6.15881505333608e-06,                   !- Peak Flow Rate {m3/s}
  {9df9614e-2839-4906-bde6-d48066b57665}, !- Target Temperature Schedule Name
  {2f0f1b65-9ad1-4e10-9429-0107c029c95f}, !- Sensible Fraction Schedule Name
  {2dfe1cf3-93ea-46e0-99f1-ec5af5d3532f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9df9614e-2839-4906-bde6-d48066b57665}, !- Handle
  Mixed Water At Faucet Temp - 140F 1,    !- Name
  {012a2ef8-d825-4e1f-924a-68e626b189ee}, !- Schedule Type Limits Name
  {afd5f298-fe0d-4037-a128-8f7cd372614d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {afd5f298-fe0d-4037-a128-8f7cd372614d}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 1, !- Name
  {012a2ef8-d825-4e1f-924a-68e626b189ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {eb4799ff-a6bd-4d56-a7d1-b86f1eabf5b6}, !- Handle
  Core_mid Service Water Use 0.1gpm,      !- Name
  {519ffb5e-bc90-4a85-8407-128c1d922ad0}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {23e32538-973d-4944-8191-29b755236c4f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c9a30308-1628-478c-906c-47d527c3388d}, !- Handle
  Water Use Connections 2 Inlet Water Node, !- Name
  {2b33d3fd-da30-46b1-b475-5886641b49c8}, !- Inlet Port
  {304d915e-39d5-47d8-b2fb-eef342c9e8c2}; !- Outlet Port

OS:Connection,
  {2b33d3fd-da30-46b1-b475-5886641b49c8}, !- Handle
  {5c88d379-a4d6-483b-8b67-123f7254d8aa}, !- Name
  {5a901993-78ce-4d6e-9c56-c11f122431fe}, !- Source Object
  5,                                      !- Outlet Port
  {c9a30308-1628-478c-906c-47d527c3388d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d9141454-dc01-4c53-8751-88df201a3ebf}, !- Handle
  Water Use Connections 2 Outlet Water Node, !- Name
  {4b8dbd83-aac1-4831-b382-be5a481f7c8f}, !- Inlet Port
  {9c956993-fe1c-43cd-aa80-7010a1794362}; !- Outlet Port

OS:Connection,
  {304d915e-39d5-47d8-b2fb-eef342c9e8c2}, !- Handle
  {3de8753e-c876-4a75-a806-1c49c70b4f08}, !- Name
  {c9a30308-1628-478c-906c-47d527c3388d}, !- Source Object
  3,                                      !- Outlet Port
  {e0809b1f-9f61-4c82-ad80-1aaab3a38082}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b8dbd83-aac1-4831-b382-be5a481f7c8f}, !- Handle
  {e6f4bb03-f4a3-4ffd-9e01-97a83aeb71c8}, !- Name
  {e0809b1f-9f61-4c82-ad80-1aaab3a38082}, !- Source Object
  3,                                      !- Outlet Port
  {d9141454-dc01-4c53-8751-88df201a3ebf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c956993-fe1c-43cd-aa80-7010a1794362}, !- Handle
  {f4097ffd-aa89-49d8-a5f2-c396c8dd7597}, !- Name
  {d9141454-dc01-4c53-8751-88df201a3ebf}, !- Source Object
  3,                                      !- Outlet Port
  {3ff9cf25-50bb-425b-a491-c048f943023b}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {de08261f-f547-44f9-8c48-593a37d2326a}, !- Handle
  Water Use Connections 3,                !- Name
  {49ac2407-40a6-4fa1-9008-a1f9465b7421}, !- Inlet Node Name
  {e44b538f-9468-45e6-80dc-66c5d3bdf62f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7c5f78c4-dc5b-4d3b-902c-dc0c7c408f48}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7f1a2a47-091f-4fa7-b441-3dc6f55b33e3}, !- Handle
  Core_top Service Water Use Def 0.1gpm,  !- Name
  ,                                       !- End-Use Subcategory
  6.15881505333608e-06,                   !- Peak Flow Rate {m3/s}
  {de0dd4e0-e69b-4114-9590-f74f9bf6de2c}, !- Target Temperature Schedule Name
  {2f0f1b65-9ad1-4e10-9429-0107c029c95f}, !- Sensible Fraction Schedule Name
  {2dfe1cf3-93ea-46e0-99f1-ec5af5d3532f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {de0dd4e0-e69b-4114-9590-f74f9bf6de2c}, !- Handle
  Mixed Water At Faucet Temp - 140F 2,    !- Name
  {012a2ef8-d825-4e1f-924a-68e626b189ee}, !- Schedule Type Limits Name
  {13c19f7e-f2c6-4283-ac6f-c86700e8e196}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13c19f7e-f2c6-4283-ac6f-c86700e8e196}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 2, !- Name
  {012a2ef8-d825-4e1f-924a-68e626b189ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {7c5f78c4-dc5b-4d3b-902c-dc0c7c408f48}, !- Handle
  Core_top Service Water Use 0.1gpm,      !- Name
  {7f1a2a47-091f-4fa7-b441-3dc6f55b33e3}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {23e32538-973d-4944-8191-29b755236c4f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d55cb1eb-d470-4d44-9fae-fd5f43065627}, !- Handle
  Water Use Connections 3 Inlet Water Node, !- Name
  {29ec8917-abda-4858-87f0-736a22ed6187}, !- Inlet Port
  {49ac2407-40a6-4fa1-9008-a1f9465b7421}; !- Outlet Port

OS:Connection,
  {29ec8917-abda-4858-87f0-736a22ed6187}, !- Handle
  {620cc460-4dd4-417e-8ce8-2577befb99ad}, !- Name
  {5a901993-78ce-4d6e-9c56-c11f122431fe}, !- Source Object
  6,                                      !- Outlet Port
  {d55cb1eb-d470-4d44-9fae-fd5f43065627}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {656c708f-9aca-42f1-a47c-a200efa90e5d}, !- Handle
  Water Use Connections 3 Outlet Water Node, !- Name
  {e44b538f-9468-45e6-80dc-66c5d3bdf62f}, !- Inlet Port
  {eabcc96c-2aaf-4588-9752-bf75f3430f2f}; !- Outlet Port

OS:Connection,
  {49ac2407-40a6-4fa1-9008-a1f9465b7421}, !- Handle
  {d172fa71-bc85-4622-b52c-05909babd641}, !- Name
  {d55cb1eb-d470-4d44-9fae-fd5f43065627}, !- Source Object
  3,                                      !- Outlet Port
  {de08261f-f547-44f9-8c48-593a37d2326a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e44b538f-9468-45e6-80dc-66c5d3bdf62f}, !- Handle
  {1dada518-bc60-4f0f-8bb9-7141a6f66928}, !- Name
  {de08261f-f547-44f9-8c48-593a37d2326a}, !- Source Object
  3,                                      !- Outlet Port
  {656c708f-9aca-42f1-a47c-a200efa90e5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eabcc96c-2aaf-4588-9752-bf75f3430f2f}, !- Handle
  {438404db-9287-4f5f-a347-71ddeeaf0253}, !- Name
  {656c708f-9aca-42f1-a47c-a200efa90e5d}, !- Source Object
  3,                                      !- Outlet Port
  {3ff9cf25-50bb-425b-a491-c048f943023b}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c46a3a92-d416-4c8b-a206-5c933f087f97}, !- Handle
  Water Use Connections 4,                !- Name
  {63eac77a-aed9-4930-b24c-755d7f1738ab}, !- Inlet Node Name
  {5550fdae-4819-4275-b08a-e25ce9450e14}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cfb670da-8133-4c52-8658-8a3aec1697b8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d75cedfe-83da-4b9a-b761-9064629e7112}, !- Handle
  Perimeter_bot_ZN_1 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.29833226377681e-06,                   !- Peak Flow Rate {m3/s}
  {2c3555bc-4b61-4a7d-9d1a-3b10514d6691}, !- Target Temperature Schedule Name
  {2f0f1b65-9ad1-4e10-9429-0107c029c95f}, !- Sensible Fraction Schedule Name
  {2dfe1cf3-93ea-46e0-99f1-ec5af5d3532f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2c3555bc-4b61-4a7d-9d1a-3b10514d6691}, !- Handle
  Mixed Water At Faucet Temp - 140F 3,    !- Name
  {012a2ef8-d825-4e1f-924a-68e626b189ee}, !- Schedule Type Limits Name
  {4fd61150-c60b-4cd4-a580-91b097d0d29a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4fd61150-c60b-4cd4-a580-91b097d0d29a}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 3, !- Name
  {012a2ef8-d825-4e1f-924a-68e626b189ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {cfb670da-8133-4c52-8658-8a3aec1697b8}, !- Handle
  Perimeter_bot_ZN_1 Service Water Use 0.02gpm, !- Name
  {d75cedfe-83da-4b9a-b761-9064629e7112}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {23e32538-973d-4944-8191-29b755236c4f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cd48e270-c6e9-41f9-97b0-558b5230c5ba}, !- Handle
  Water Use Connections 4 Inlet Water Node, !- Name
  {c38930cb-b864-49c4-a96c-e5b5ee493832}, !- Inlet Port
  {63eac77a-aed9-4930-b24c-755d7f1738ab}; !- Outlet Port

OS:Connection,
  {c38930cb-b864-49c4-a96c-e5b5ee493832}, !- Handle
  {cdfa2b89-85f2-441d-84c4-774c6d4da0c8}, !- Name
  {5a901993-78ce-4d6e-9c56-c11f122431fe}, !- Source Object
  7,                                      !- Outlet Port
  {cd48e270-c6e9-41f9-97b0-558b5230c5ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f8811895-3dd5-4377-9974-e77fa377365e}, !- Handle
  Water Use Connections 4 Outlet Water Node, !- Name
  {5550fdae-4819-4275-b08a-e25ce9450e14}, !- Inlet Port
  {a7076ff2-fdb6-471f-80a6-ac266d90ea4a}; !- Outlet Port

OS:Connection,
  {63eac77a-aed9-4930-b24c-755d7f1738ab}, !- Handle
  {405bce83-5758-4563-afcd-5ba2d9b7a324}, !- Name
  {cd48e270-c6e9-41f9-97b0-558b5230c5ba}, !- Source Object
  3,                                      !- Outlet Port
  {c46a3a92-d416-4c8b-a206-5c933f087f97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5550fdae-4819-4275-b08a-e25ce9450e14}, !- Handle
  {d41462c2-1319-48c8-a5d7-ec7714c287be}, !- Name
  {c46a3a92-d416-4c8b-a206-5c933f087f97}, !- Source Object
  3,                                      !- Outlet Port
  {f8811895-3dd5-4377-9974-e77fa377365e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7076ff2-fdb6-471f-80a6-ac266d90ea4a}, !- Handle
  {d0d50284-3398-4e53-bb73-96b86e420c9f}, !- Name
  {f8811895-3dd5-4377-9974-e77fa377365e}, !- Source Object
  3,                                      !- Outlet Port
  {3ff9cf25-50bb-425b-a491-c048f943023b}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {174c63c9-7ca7-407f-bde4-4f31133a58b2}, !- Handle
  Water Use Connections 5,                !- Name
  {d18e093c-1227-4285-991b-bc681bdc09f3}, !- Inlet Node Name
  {746d4f2c-65d6-42f2-a0fd-df7b09003ff3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a581e27d-0a5e-441f-bc27-3141f613750e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b51ecb59-b7f5-4e5c-81b5-d58292624427}, !- Handle
  Perimeter_bot_ZN_2 Service Water Use Def 0.01gpm, !- Name
  ,                                       !- End-Use Subcategory
  8.21951720067765e-07,                   !- Peak Flow Rate {m3/s}
  {0099223f-1db0-4d71-adb0-a5fbbcf38114}, !- Target Temperature Schedule Name
  {2f0f1b65-9ad1-4e10-9429-0107c029c95f}, !- Sensible Fraction Schedule Name
  {2dfe1cf3-93ea-46e0-99f1-ec5af5d3532f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0099223f-1db0-4d71-adb0-a5fbbcf38114}, !- Handle
  Mixed Water At Faucet Temp - 140F 4,    !- Name
  {012a2ef8-d825-4e1f-924a-68e626b189ee}, !- Schedule Type Limits Name
  {3e0e9241-09e1-4112-9bb2-d41b8885ca3f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e0e9241-09e1-4112-9bb2-d41b8885ca3f}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 4, !- Name
  {012a2ef8-d825-4e1f-924a-68e626b189ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {a581e27d-0a5e-441f-bc27-3141f613750e}, !- Handle
  Perimeter_bot_ZN_2 Service Water Use 0.01gpm, !- Name
  {b51ecb59-b7f5-4e5c-81b5-d58292624427}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {23e32538-973d-4944-8191-29b755236c4f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {12ba2f80-1670-43d9-b7cc-0101914b0c97}, !- Handle
  Water Use Connections 5 Inlet Water Node, !- Name
  {1be7979d-7536-40ba-81f8-d77c8cb9909e}, !- Inlet Port
  {d18e093c-1227-4285-991b-bc681bdc09f3}; !- Outlet Port

OS:Connection,
  {1be7979d-7536-40ba-81f8-d77c8cb9909e}, !- Handle
  {d1fdf501-bffd-45f3-9345-59ad35ef5e5b}, !- Name
  {5a901993-78ce-4d6e-9c56-c11f122431fe}, !- Source Object
  8,                                      !- Outlet Port
  {12ba2f80-1670-43d9-b7cc-0101914b0c97}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b0b566e-ad78-408f-8338-504aefc95f88}, !- Handle
  Water Use Connections 5 Outlet Water Node, !- Name
  {746d4f2c-65d6-42f2-a0fd-df7b09003ff3}, !- Inlet Port
  {5230aaee-2ce3-401c-9765-155c6c127f0d}; !- Outlet Port

OS:Connection,
  {d18e093c-1227-4285-991b-bc681bdc09f3}, !- Handle
  {14994435-5d99-4cf4-9a1f-0b8189b36b26}, !- Name
  {12ba2f80-1670-43d9-b7cc-0101914b0c97}, !- Source Object
  3,                                      !- Outlet Port
  {174c63c9-7ca7-407f-bde4-4f31133a58b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {746d4f2c-65d6-42f2-a0fd-df7b09003ff3}, !- Handle
  {41823afb-dda4-48fc-8917-af925399a2d0}, !- Name
  {174c63c9-7ca7-407f-bde4-4f31133a58b2}, !- Source Object
  3,                                      !- Outlet Port
  {6b0b566e-ad78-408f-8338-504aefc95f88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5230aaee-2ce3-401c-9765-155c6c127f0d}, !- Handle
  {1fdaa40b-a53b-4e5b-90e1-49e599702e5f}, !- Name
  {6b0b566e-ad78-408f-8338-504aefc95f88}, !- Source Object
  3,                                      !- Outlet Port
  {3ff9cf25-50bb-425b-a491-c048f943023b}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {2128831a-ca42-4459-bca9-c504bfd52651}, !- Handle
  Water Use Connections 6,                !- Name
  {bc5a9e7e-1465-4874-90ff-36b01b538829}, !- Inlet Node Name
  {92783de3-aad2-474a-9422-f580d66fbd56}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e406bcc2-af8d-4867-b2e7-33af6ad77df8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ae12d228-0bea-4e31-8354-9dada446d6b1}, !- Handle
  Perimeter_bot_ZN_3 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.29833226377681e-06,                   !- Peak Flow Rate {m3/s}
  {0f7748b1-4991-4606-ab5c-d33b121beddc}, !- Target Temperature Schedule Name
  {2f0f1b65-9ad1-4e10-9429-0107c029c95f}, !- Sensible Fraction Schedule Name
  {2dfe1cf3-93ea-46e0-99f1-ec5af5d3532f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0f7748b1-4991-4606-ab5c-d33b121beddc}, !- Handle
  Mixed Water At Faucet Temp - 140F 5,    !- Name
  {012a2ef8-d825-4e1f-924a-68e626b189ee}, !- Schedule Type Limits Name
  {c4973016-fced-4028-b02d-f36e8e89fc4e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c4973016-fced-4028-b02d-f36e8e89fc4e}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 5, !- Name
  {012a2ef8-d825-4e1f-924a-68e626b189ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {e406bcc2-af8d-4867-b2e7-33af6ad77df8}, !- Handle
  Perimeter_bot_ZN_3 Service Water Use 0.02gpm, !- Name
  {ae12d228-0bea-4e31-8354-9dada446d6b1}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {23e32538-973d-4944-8191-29b755236c4f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dd22075c-a501-4ea3-97a9-40c2458ac20d}, !- Handle
  Water Use Connections 6 Inlet Water Node, !- Name
  {ded72e2b-39c0-4376-a7cc-0d1eaead11dd}, !- Inlet Port
  {bc5a9e7e-1465-4874-90ff-36b01b538829}; !- Outlet Port

OS:Connection,
  {ded72e2b-39c0-4376-a7cc-0d1eaead11dd}, !- Handle
  {62fd980a-743a-4d36-b9ed-e29a98e931e4}, !- Name
  {5a901993-78ce-4d6e-9c56-c11f122431fe}, !- Source Object
  9,                                      !- Outlet Port
  {dd22075c-a501-4ea3-97a9-40c2458ac20d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a701474e-da2b-4791-ad61-53a7daa3905d}, !- Handle
  Water Use Connections 6 Outlet Water Node, !- Name
  {92783de3-aad2-474a-9422-f580d66fbd56}, !- Inlet Port
  {c53f1d89-ddb5-4324-8bd5-7ca68c591772}; !- Outlet Port

OS:Connection,
  {bc5a9e7e-1465-4874-90ff-36b01b538829}, !- Handle
  {21690ed6-6973-4cd4-8ec8-5843e38011f2}, !- Name
  {dd22075c-a501-4ea3-97a9-40c2458ac20d}, !- Source Object
  3,                                      !- Outlet Port
  {2128831a-ca42-4459-bca9-c504bfd52651}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92783de3-aad2-474a-9422-f580d66fbd56}, !- Handle
  {2a08d0c2-d178-412f-ab58-91e00a537c2f}, !- Name
  {2128831a-ca42-4459-bca9-c504bfd52651}, !- Source Object
  3,                                      !- Outlet Port
  {a701474e-da2b-4791-ad61-53a7daa3905d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c53f1d89-ddb5-4324-8bd5-7ca68c591772}, !- Handle
  {e80afc45-a524-4485-b161-ff40304b6734}, !- Name
  {a701474e-da2b-4791-ad61-53a7daa3905d}, !- Source Object
  3,                                      !- Outlet Port
  {3ff9cf25-50bb-425b-a491-c048f943023b}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {0bd9ef6d-e91a-481e-9cbd-231bb28e984d}, !- Handle
  Water Use Connections 7,                !- Name
  {5e6d5981-5be0-4777-a01f-2c51975c9540}, !- Inlet Node Name
  {10dbe963-4dcb-4ff9-9016-234143dde670}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f3687bd2-7fd7-401b-90b6-e574667b5757}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1ca2012f-5980-46a3-82d1-ca12b0481c1c}, !- Handle
  Perimeter_bot_ZN_4 Service Water Use Def 0.01gpm, !- Name
  ,                                       !- End-Use Subcategory
  8.21897803916891e-07,                   !- Peak Flow Rate {m3/s}
  {0bdfffb5-b45d-4244-a041-714af219ff5d}, !- Target Temperature Schedule Name
  {2f0f1b65-9ad1-4e10-9429-0107c029c95f}, !- Sensible Fraction Schedule Name
  {2dfe1cf3-93ea-46e0-99f1-ec5af5d3532f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0bdfffb5-b45d-4244-a041-714af219ff5d}, !- Handle
  Mixed Water At Faucet Temp - 140F 6,    !- Name
  {012a2ef8-d825-4e1f-924a-68e626b189ee}, !- Schedule Type Limits Name
  {0f4293df-5a3b-4fd5-9197-b9fc99b1538f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0f4293df-5a3b-4fd5-9197-b9fc99b1538f}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 6, !- Name
  {012a2ef8-d825-4e1f-924a-68e626b189ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {f3687bd2-7fd7-401b-90b6-e574667b5757}, !- Handle
  Perimeter_bot_ZN_4 Service Water Use 0.01gpm, !- Name
  {1ca2012f-5980-46a3-82d1-ca12b0481c1c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {23e32538-973d-4944-8191-29b755236c4f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {eba946fd-8548-4afc-b8ed-6d269647da5a}, !- Handle
  Water Use Connections 7 Inlet Water Node, !- Name
  {df8f55af-f720-4b64-b33e-ab9a3911d8e5}, !- Inlet Port
  {5e6d5981-5be0-4777-a01f-2c51975c9540}; !- Outlet Port

OS:Connection,
  {df8f55af-f720-4b64-b33e-ab9a3911d8e5}, !- Handle
  {3f306210-360e-41d3-a8e1-f0b7388f7edb}, !- Name
  {5a901993-78ce-4d6e-9c56-c11f122431fe}, !- Source Object
  10,                                     !- Outlet Port
  {eba946fd-8548-4afc-b8ed-6d269647da5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {529e9081-0242-40b4-bdc8-569cd396dce3}, !- Handle
  Water Use Connections 7 Outlet Water Node, !- Name
  {10dbe963-4dcb-4ff9-9016-234143dde670}, !- Inlet Port
  {1e228e6e-2f1b-4811-b77d-c58b820e785e}; !- Outlet Port

OS:Connection,
  {5e6d5981-5be0-4777-a01f-2c51975c9540}, !- Handle
  {8cbfa6c0-05a6-45ff-b667-f6bbabefc99b}, !- Name
  {eba946fd-8548-4afc-b8ed-6d269647da5a}, !- Source Object
  3,                                      !- Outlet Port
  {0bd9ef6d-e91a-481e-9cbd-231bb28e984d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10dbe963-4dcb-4ff9-9016-234143dde670}, !- Handle
  {dc604d94-8d19-4b8d-8619-5758694c28e0}, !- Name
  {0bd9ef6d-e91a-481e-9cbd-231bb28e984d}, !- Source Object
  3,                                      !- Outlet Port
  {529e9081-0242-40b4-bdc8-569cd396dce3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e228e6e-2f1b-4811-b77d-c58b820e785e}, !- Handle
  {4c12d7e7-f176-4f42-8eab-38f887556a23}, !- Name
  {529e9081-0242-40b4-bdc8-569cd396dce3}, !- Source Object
  3,                                      !- Outlet Port
  {3ff9cf25-50bb-425b-a491-c048f943023b}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {809610b6-bf1f-4bed-973e-7faa773790dd}, !- Handle
  Water Use Connections 8,                !- Name
  {b594c816-c527-4042-8ce3-db65e24703b1}, !- Inlet Node Name
  {dcbfafae-8aa0-4581-9f0c-424a173ce82a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cbaa094f-2923-4b27-82bf-c5485eed2d7c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c8e73369-6f6e-4a81-8617-9ce52ce539fa}, !- Handle
  Perimeter_mid_ZN_1 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.29833226377681e-06,                   !- Peak Flow Rate {m3/s}
  {0912dd44-c992-46ef-a410-566de9c9cd28}, !- Target Temperature Schedule Name
  {2f0f1b65-9ad1-4e10-9429-0107c029c95f}, !- Sensible Fraction Schedule Name
  {2dfe1cf3-93ea-46e0-99f1-ec5af5d3532f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0912dd44-c992-46ef-a410-566de9c9cd28}, !- Handle
  Mixed Water At Faucet Temp - 140F 7,    !- Name
  {012a2ef8-d825-4e1f-924a-68e626b189ee}, !- Schedule Type Limits Name
  {8f2a92ad-2cf2-42fa-a6d8-ff37f83c6fa0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f2a92ad-2cf2-42fa-a6d8-ff37f83c6fa0}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 7, !- Name
  {012a2ef8-d825-4e1f-924a-68e626b189ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {cbaa094f-2923-4b27-82bf-c5485eed2d7c}, !- Handle
  Perimeter_mid_ZN_1 Service Water Use 0.02gpm, !- Name
  {c8e73369-6f6e-4a81-8617-9ce52ce539fa}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {23e32538-973d-4944-8191-29b755236c4f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {747af121-0b93-4c19-9fe9-4deebcc11d49}, !- Handle
  Water Use Connections 8 Inlet Water Node, !- Name
  {32530b32-5c79-4894-ba68-e7f25cd95ce5}, !- Inlet Port
  {b594c816-c527-4042-8ce3-db65e24703b1}; !- Outlet Port

OS:Connection,
  {32530b32-5c79-4894-ba68-e7f25cd95ce5}, !- Handle
  {e604a50d-aa21-421a-aed6-4680dbc9660b}, !- Name
  {5a901993-78ce-4d6e-9c56-c11f122431fe}, !- Source Object
  11,                                     !- Outlet Port
  {747af121-0b93-4c19-9fe9-4deebcc11d49}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c30cdc2-9afb-4b8c-a0d8-58c62b997224}, !- Handle
  Water Use Connections 8 Outlet Water Node, !- Name
  {dcbfafae-8aa0-4581-9f0c-424a173ce82a}, !- Inlet Port
  {6cdde674-2fb2-4e5b-ba42-a3f82c018586}; !- Outlet Port

OS:Connection,
  {b594c816-c527-4042-8ce3-db65e24703b1}, !- Handle
  {d16a2a99-8a2a-4360-904d-45a629f41fb1}, !- Name
  {747af121-0b93-4c19-9fe9-4deebcc11d49}, !- Source Object
  3,                                      !- Outlet Port
  {809610b6-bf1f-4bed-973e-7faa773790dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcbfafae-8aa0-4581-9f0c-424a173ce82a}, !- Handle
  {76c3bcc2-19b7-4e2f-aa1c-c2127362640b}, !- Name
  {809610b6-bf1f-4bed-973e-7faa773790dd}, !- Source Object
  3,                                      !- Outlet Port
  {7c30cdc2-9afb-4b8c-a0d8-58c62b997224}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cdde674-2fb2-4e5b-ba42-a3f82c018586}, !- Handle
  {c335818f-bb6f-4151-bd5e-267522d35ef1}, !- Name
  {7c30cdc2-9afb-4b8c-a0d8-58c62b997224}, !- Source Object
  3,                                      !- Outlet Port
  {3ff9cf25-50bb-425b-a491-c048f943023b}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {eec3277a-1217-4108-bfcc-2f657eab0ce5}, !- Handle
  Water Use Connections 9,                !- Name
  {8f4149d5-57d4-4857-bd5a-5cea79c367a6}, !- Inlet Node Name
  {689f7c18-c5b9-400e-be0c-44f98f5c5670}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {af3ab1f8-158f-4ac7-8870-6be525064ebb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f59730aa-5991-432d-8a19-d13cbc383e78}, !- Handle
  Perimeter_mid_ZN_2 Service Water Use Def 0.01gpm, !- Name
  ,                                       !- End-Use Subcategory
  8.21951720067765e-07,                   !- Peak Flow Rate {m3/s}
  {ffa52f19-37c4-4cf8-bc95-328addf71469}, !- Target Temperature Schedule Name
  {2f0f1b65-9ad1-4e10-9429-0107c029c95f}, !- Sensible Fraction Schedule Name
  {2dfe1cf3-93ea-46e0-99f1-ec5af5d3532f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ffa52f19-37c4-4cf8-bc95-328addf71469}, !- Handle
  Mixed Water At Faucet Temp - 140F 8,    !- Name
  {012a2ef8-d825-4e1f-924a-68e626b189ee}, !- Schedule Type Limits Name
  {70424bce-6482-4b67-9b0b-ee858d922778}; !- Default Day Schedule Name

OS:Schedule:Day,
  {70424bce-6482-4b67-9b0b-ee858d922778}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 8, !- Name
  {012a2ef8-d825-4e1f-924a-68e626b189ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {af3ab1f8-158f-4ac7-8870-6be525064ebb}, !- Handle
  Perimeter_mid_ZN_2 Service Water Use 0.01gpm, !- Name
  {f59730aa-5991-432d-8a19-d13cbc383e78}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {23e32538-973d-4944-8191-29b755236c4f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f6078141-510e-4df3-8b8a-6b1e09d63075}, !- Handle
  Water Use Connections 9 Inlet Water Node, !- Name
  {81875713-bc2d-44ff-825d-e8a276e2ab17}, !- Inlet Port
  {8f4149d5-57d4-4857-bd5a-5cea79c367a6}; !- Outlet Port

OS:Connection,
  {81875713-bc2d-44ff-825d-e8a276e2ab17}, !- Handle
  {60615bf3-26f4-48f4-874f-20e00be86d22}, !- Name
  {5a901993-78ce-4d6e-9c56-c11f122431fe}, !- Source Object
  12,                                     !- Outlet Port
  {f6078141-510e-4df3-8b8a-6b1e09d63075}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {916af8fd-b06c-4f45-94ac-5710d23ed182}, !- Handle
  Water Use Connections 9 Outlet Water Node, !- Name
  {689f7c18-c5b9-400e-be0c-44f98f5c5670}, !- Inlet Port
  {bbc36025-b164-4faa-879f-163bf1e5c4e2}; !- Outlet Port

OS:Connection,
  {8f4149d5-57d4-4857-bd5a-5cea79c367a6}, !- Handle
  {8bcd5ff6-f556-4e2e-a493-01d945afdca8}, !- Name
  {f6078141-510e-4df3-8b8a-6b1e09d63075}, !- Source Object
  3,                                      !- Outlet Port
  {eec3277a-1217-4108-bfcc-2f657eab0ce5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {689f7c18-c5b9-400e-be0c-44f98f5c5670}, !- Handle
  {4957b67a-e211-4628-ba04-db13a44fb5fd}, !- Name
  {eec3277a-1217-4108-bfcc-2f657eab0ce5}, !- Source Object
  3,                                      !- Outlet Port
  {916af8fd-b06c-4f45-94ac-5710d23ed182}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbc36025-b164-4faa-879f-163bf1e5c4e2}, !- Handle
  {d256f58b-bd20-44f6-81f0-e063894cfc6a}, !- Name
  {916af8fd-b06c-4f45-94ac-5710d23ed182}, !- Source Object
  3,                                      !- Outlet Port
  {3ff9cf25-50bb-425b-a491-c048f943023b}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a0638a46-7cd6-44ea-ac95-53cfe54ae808}, !- Handle
  Water Use Connections 10,               !- Name
  {5309e984-6356-4e6e-a706-62b6e130312f}, !- Inlet Node Name
  {94552db6-4292-4913-b47d-24b527881584}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cdfba636-0e00-4c58-adbc-f97a2bde51cd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5139351b-c85f-44c8-8beb-0f77dd790458}, !- Handle
  Perimeter_mid_ZN_3 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.29833226377681e-06,                   !- Peak Flow Rate {m3/s}
  {b5041927-78c8-4b1e-8ac3-96fa41bd1812}, !- Target Temperature Schedule Name
  {2f0f1b65-9ad1-4e10-9429-0107c029c95f}, !- Sensible Fraction Schedule Name
  {2dfe1cf3-93ea-46e0-99f1-ec5af5d3532f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b5041927-78c8-4b1e-8ac3-96fa41bd1812}, !- Handle
  Mixed Water At Faucet Temp - 140F 9,    !- Name
  {012a2ef8-d825-4e1f-924a-68e626b189ee}, !- Schedule Type Limits Name
  {92de7dee-df58-4314-830a-7d44bbf7df7a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92de7dee-df58-4314-830a-7d44bbf7df7a}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 9, !- Name
  {012a2ef8-d825-4e1f-924a-68e626b189ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {cdfba636-0e00-4c58-adbc-f97a2bde51cd}, !- Handle
  Perimeter_mid_ZN_3 Service Water Use 0.02gpm, !- Name
  {5139351b-c85f-44c8-8beb-0f77dd790458}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {23e32538-973d-4944-8191-29b755236c4f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6efd7a50-91d8-4cf0-934b-a66a7b7fb191}, !- Handle
  Water Use Connections 10 Inlet Water Node, !- Name
  {e6f580c9-7ed7-443c-b8cf-afb590c67f6d}, !- Inlet Port
  {5309e984-6356-4e6e-a706-62b6e130312f}; !- Outlet Port

OS:Connection,
  {e6f580c9-7ed7-443c-b8cf-afb590c67f6d}, !- Handle
  {d7ae0aa9-f741-493a-a543-ac423166d674}, !- Name
  {5a901993-78ce-4d6e-9c56-c11f122431fe}, !- Source Object
  13,                                     !- Outlet Port
  {6efd7a50-91d8-4cf0-934b-a66a7b7fb191}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {523fdb14-9959-4629-be2d-8f9b1c0a0339}, !- Handle
  Water Use Connections 10 Outlet Water Node, !- Name
  {94552db6-4292-4913-b47d-24b527881584}, !- Inlet Port
  {064a54f5-7c69-4202-94cb-a5cf40539243}; !- Outlet Port

OS:Connection,
  {5309e984-6356-4e6e-a706-62b6e130312f}, !- Handle
  {7071fcb8-12ae-4b2c-88a6-b5f3752afd98}, !- Name
  {6efd7a50-91d8-4cf0-934b-a66a7b7fb191}, !- Source Object
  3,                                      !- Outlet Port
  {a0638a46-7cd6-44ea-ac95-53cfe54ae808}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94552db6-4292-4913-b47d-24b527881584}, !- Handle
  {874152b2-c7f0-4a52-9c7b-85f50afc5506}, !- Name
  {a0638a46-7cd6-44ea-ac95-53cfe54ae808}, !- Source Object
  3,                                      !- Outlet Port
  {523fdb14-9959-4629-be2d-8f9b1c0a0339}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {064a54f5-7c69-4202-94cb-a5cf40539243}, !- Handle
  {ba07fff8-1431-4571-9358-f8ed532ba9cf}, !- Name
  {523fdb14-9959-4629-be2d-8f9b1c0a0339}, !- Source Object
  3,                                      !- Outlet Port
  {3ff9cf25-50bb-425b-a491-c048f943023b}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9d612f04-308c-4ac2-8ba3-5e67fb92c12b}, !- Handle
  Water Use Connections 11,               !- Name
  {984ab54e-4d98-41e6-a96e-9c1656bb4b7e}, !- Inlet Node Name
  {fb822899-5007-4002-8a37-82f8f96be91a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a2f03c56-f13c-4ecd-acc8-cdd6c52431da}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {85bb5dcd-8513-4eac-a2cc-33cc31f4d40f}, !- Handle
  Perimeter_mid_ZN_4 Service Water Use Def 0.01gpm, !- Name
  ,                                       !- End-Use Subcategory
  8.21897803916891e-07,                   !- Peak Flow Rate {m3/s}
  {6f14db67-821d-413b-829e-6c63a850fecd}, !- Target Temperature Schedule Name
  {2f0f1b65-9ad1-4e10-9429-0107c029c95f}, !- Sensible Fraction Schedule Name
  {2dfe1cf3-93ea-46e0-99f1-ec5af5d3532f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6f14db67-821d-413b-829e-6c63a850fecd}, !- Handle
  Mixed Water At Faucet Temp - 140F 10,   !- Name
  {012a2ef8-d825-4e1f-924a-68e626b189ee}, !- Schedule Type Limits Name
  {41e7d638-e2e2-4324-b6ba-23562f51c22f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41e7d638-e2e2-4324-b6ba-23562f51c22f}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 10, !- Name
  {012a2ef8-d825-4e1f-924a-68e626b189ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {a2f03c56-f13c-4ecd-acc8-cdd6c52431da}, !- Handle
  Perimeter_mid_ZN_4 Service Water Use 0.01gpm, !- Name
  {85bb5dcd-8513-4eac-a2cc-33cc31f4d40f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {23e32538-973d-4944-8191-29b755236c4f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {43459801-f826-4903-8fe6-91347ea16156}, !- Handle
  Water Use Connections 11 Inlet Water Node, !- Name
  {75467dc4-6b1a-4c91-b3af-a51d4ce25873}, !- Inlet Port
  {984ab54e-4d98-41e6-a96e-9c1656bb4b7e}; !- Outlet Port

OS:Connection,
  {75467dc4-6b1a-4c91-b3af-a51d4ce25873}, !- Handle
  {1b69276e-326a-46cb-b416-7eb258264b07}, !- Name
  {5a901993-78ce-4d6e-9c56-c11f122431fe}, !- Source Object
  14,                                     !- Outlet Port
  {43459801-f826-4903-8fe6-91347ea16156}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {92a754a3-5233-44d6-9d4e-5d0b0875b1ba}, !- Handle
  Water Use Connections 11 Outlet Water Node, !- Name
  {fb822899-5007-4002-8a37-82f8f96be91a}, !- Inlet Port
  {0662a9fe-3b37-47e9-8016-ab89978bc9a6}; !- Outlet Port

OS:Connection,
  {984ab54e-4d98-41e6-a96e-9c1656bb4b7e}, !- Handle
  {2850cebb-61fb-405d-b5d2-9bfffadcffd7}, !- Name
  {43459801-f826-4903-8fe6-91347ea16156}, !- Source Object
  3,                                      !- Outlet Port
  {9d612f04-308c-4ac2-8ba3-5e67fb92c12b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb822899-5007-4002-8a37-82f8f96be91a}, !- Handle
  {31a2c209-76dd-4419-86d3-3e2833a7789a}, !- Name
  {9d612f04-308c-4ac2-8ba3-5e67fb92c12b}, !- Source Object
  3,                                      !- Outlet Port
  {92a754a3-5233-44d6-9d4e-5d0b0875b1ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0662a9fe-3b37-47e9-8016-ab89978bc9a6}, !- Handle
  {7d56a26d-f5d9-405c-a1dd-89a3af3428ab}, !- Name
  {92a754a3-5233-44d6-9d4e-5d0b0875b1ba}, !- Source Object
  3,                                      !- Outlet Port
  {3ff9cf25-50bb-425b-a491-c048f943023b}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {92549206-8ae2-4d19-befa-16917a3ab924}, !- Handle
  Water Use Connections 12,               !- Name
  {99f39212-9480-4cd2-ad77-eb3059b39f4f}, !- Inlet Node Name
  {d2e8e177-bd2f-4723-b5d2-3b8f882460a5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2131dccd-508d-47ef-895f-d86faaec3cec}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e6e1ade7-937f-43d8-9659-fd7859e1911b}, !- Handle
  Perimeter_top_ZN_1 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.29833226377681e-06,                   !- Peak Flow Rate {m3/s}
  {f1774ef1-a8db-4820-9e12-561cbd74f6de}, !- Target Temperature Schedule Name
  {2f0f1b65-9ad1-4e10-9429-0107c029c95f}, !- Sensible Fraction Schedule Name
  {2dfe1cf3-93ea-46e0-99f1-ec5af5d3532f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f1774ef1-a8db-4820-9e12-561cbd74f6de}, !- Handle
  Mixed Water At Faucet Temp - 140F 11,   !- Name
  {012a2ef8-d825-4e1f-924a-68e626b189ee}, !- Schedule Type Limits Name
  {107f1b32-5ff4-4ab7-9d56-709d073c1a10}; !- Default Day Schedule Name

OS:Schedule:Day,
  {107f1b32-5ff4-4ab7-9d56-709d073c1a10}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 11, !- Name
  {012a2ef8-d825-4e1f-924a-68e626b189ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {2131dccd-508d-47ef-895f-d86faaec3cec}, !- Handle
  Perimeter_top_ZN_1 Service Water Use 0.02gpm, !- Name
  {e6e1ade7-937f-43d8-9659-fd7859e1911b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {23e32538-973d-4944-8191-29b755236c4f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d23ec432-10ba-4078-9cda-252b3eefdc63}, !- Handle
  Water Use Connections 12 Inlet Water Node, !- Name
  {5b20bcd5-7be7-4a91-abc7-6534eec480c3}, !- Inlet Port
  {99f39212-9480-4cd2-ad77-eb3059b39f4f}; !- Outlet Port

OS:Connection,
  {5b20bcd5-7be7-4a91-abc7-6534eec480c3}, !- Handle
  {1b9731bc-485d-4023-9aa9-605b10d22ea3}, !- Name
  {5a901993-78ce-4d6e-9c56-c11f122431fe}, !- Source Object
  15,                                     !- Outlet Port
  {d23ec432-10ba-4078-9cda-252b3eefdc63}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d2c06e22-4fcd-423d-9d57-f87ce317f5fc}, !- Handle
  Water Use Connections 12 Outlet Water Node, !- Name
  {d2e8e177-bd2f-4723-b5d2-3b8f882460a5}, !- Inlet Port
  {cd6d4ae7-c3b6-4337-9fc7-3c4f60ef63b9}; !- Outlet Port

OS:Connection,
  {99f39212-9480-4cd2-ad77-eb3059b39f4f}, !- Handle
  {9027b1b9-3fd5-475d-be88-340448b67243}, !- Name
  {d23ec432-10ba-4078-9cda-252b3eefdc63}, !- Source Object
  3,                                      !- Outlet Port
  {92549206-8ae2-4d19-befa-16917a3ab924}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2e8e177-bd2f-4723-b5d2-3b8f882460a5}, !- Handle
  {533f8245-3608-4514-9f4c-0e358709f4e7}, !- Name
  {92549206-8ae2-4d19-befa-16917a3ab924}, !- Source Object
  3,                                      !- Outlet Port
  {d2c06e22-4fcd-423d-9d57-f87ce317f5fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd6d4ae7-c3b6-4337-9fc7-3c4f60ef63b9}, !- Handle
  {652336b3-fe83-471c-8198-f4136d53075f}, !- Name
  {d2c06e22-4fcd-423d-9d57-f87ce317f5fc}, !- Source Object
  3,                                      !- Outlet Port
  {3ff9cf25-50bb-425b-a491-c048f943023b}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3c7ae38b-e9af-422e-850d-68a0722eb1a6}, !- Handle
  Water Use Connections 13,               !- Name
  {e7e7d8f3-c916-4085-b8da-d51a938aac47}, !- Inlet Node Name
  {66a26503-349c-4065-b12f-87fd0e50ccd9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6232f0f9-e649-4237-9b24-8db5cf12efd7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {aea5027f-fbab-4f8f-b2a9-31cca2bfa5c3}, !- Handle
  Perimeter_top_ZN_2 Service Water Use Def 0.01gpm, !- Name
  ,                                       !- End-Use Subcategory
  8.21951720067765e-07,                   !- Peak Flow Rate {m3/s}
  {c72bb834-977f-4376-871a-8632699690cb}, !- Target Temperature Schedule Name
  {2f0f1b65-9ad1-4e10-9429-0107c029c95f}, !- Sensible Fraction Schedule Name
  {2dfe1cf3-93ea-46e0-99f1-ec5af5d3532f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c72bb834-977f-4376-871a-8632699690cb}, !- Handle
  Mixed Water At Faucet Temp - 140F 12,   !- Name
  {012a2ef8-d825-4e1f-924a-68e626b189ee}, !- Schedule Type Limits Name
  {c07ca349-ac50-4595-aef4-f96f77889901}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c07ca349-ac50-4595-aef4-f96f77889901}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 12, !- Name
  {012a2ef8-d825-4e1f-924a-68e626b189ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {6232f0f9-e649-4237-9b24-8db5cf12efd7}, !- Handle
  Perimeter_top_ZN_2 Service Water Use 0.01gpm, !- Name
  {aea5027f-fbab-4f8f-b2a9-31cca2bfa5c3}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {23e32538-973d-4944-8191-29b755236c4f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {076bb8f2-845c-4d1e-9765-4da176e36ca6}, !- Handle
  Water Use Connections 13 Inlet Water Node, !- Name
  {79f31dfb-6563-469d-9af5-277c721fdc71}, !- Inlet Port
  {e7e7d8f3-c916-4085-b8da-d51a938aac47}; !- Outlet Port

OS:Connection,
  {79f31dfb-6563-469d-9af5-277c721fdc71}, !- Handle
  {3f5d85c5-f9f1-4a18-a6ff-975b57555ace}, !- Name
  {5a901993-78ce-4d6e-9c56-c11f122431fe}, !- Source Object
  16,                                     !- Outlet Port
  {076bb8f2-845c-4d1e-9765-4da176e36ca6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2d4089b-678b-410d-abd3-d36d1bb6fcb7}, !- Handle
  Water Use Connections 13 Outlet Water Node, !- Name
  {66a26503-349c-4065-b12f-87fd0e50ccd9}, !- Inlet Port
  {9b39cdc1-5e4b-4864-b305-31059c202757}; !- Outlet Port

OS:Connection,
  {e7e7d8f3-c916-4085-b8da-d51a938aac47}, !- Handle
  {121c4fb6-d062-4e44-ae50-083ce55e6d9a}, !- Name
  {076bb8f2-845c-4d1e-9765-4da176e36ca6}, !- Source Object
  3,                                      !- Outlet Port
  {3c7ae38b-e9af-422e-850d-68a0722eb1a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66a26503-349c-4065-b12f-87fd0e50ccd9}, !- Handle
  {5994c28f-20ba-4b4e-b60b-9e07c0945540}, !- Name
  {3c7ae38b-e9af-422e-850d-68a0722eb1a6}, !- Source Object
  3,                                      !- Outlet Port
  {e2d4089b-678b-410d-abd3-d36d1bb6fcb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b39cdc1-5e4b-4864-b305-31059c202757}, !- Handle
  {d1b6abe3-3165-490a-95bb-022cb19b6d3c}, !- Name
  {e2d4089b-678b-410d-abd3-d36d1bb6fcb7}, !- Source Object
  3,                                      !- Outlet Port
  {3ff9cf25-50bb-425b-a491-c048f943023b}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {248e5492-ec3c-44b3-80b1-bc43abc18d30}, !- Handle
  Water Use Connections 14,               !- Name
  {1201ed9e-9ffe-4911-80cf-160bc8b2adb9}, !- Inlet Node Name
  {b0c13861-0adc-421e-8384-591d7da2accc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8f047f14-8d74-4486-ab27-64b62b79a373}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8604eb49-ecb7-471e-8f39-b352e3eed7b2}, !- Handle
  Perimeter_top_ZN_3 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.29833226377681e-06,                   !- Peak Flow Rate {m3/s}
  {5442fcf4-6b49-4ae0-8eae-6ebc97e7cd41}, !- Target Temperature Schedule Name
  {2f0f1b65-9ad1-4e10-9429-0107c029c95f}, !- Sensible Fraction Schedule Name
  {2dfe1cf3-93ea-46e0-99f1-ec5af5d3532f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5442fcf4-6b49-4ae0-8eae-6ebc97e7cd41}, !- Handle
  Mixed Water At Faucet Temp - 140F 13,   !- Name
  {012a2ef8-d825-4e1f-924a-68e626b189ee}, !- Schedule Type Limits Name
  {1b26ecdc-ebd9-4c43-8f01-6390fb175735}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b26ecdc-ebd9-4c43-8f01-6390fb175735}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 13, !- Name
  {012a2ef8-d825-4e1f-924a-68e626b189ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {8f047f14-8d74-4486-ab27-64b62b79a373}, !- Handle
  Perimeter_top_ZN_3 Service Water Use 0.02gpm, !- Name
  {8604eb49-ecb7-471e-8f39-b352e3eed7b2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {23e32538-973d-4944-8191-29b755236c4f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e4f0513d-1aea-4eb3-aea2-7c4e78c6e79a}, !- Handle
  Water Use Connections 14 Inlet Water Node, !- Name
  {0bd0f1e4-f0e6-4109-b94a-bb571d9c836b}, !- Inlet Port
  {1201ed9e-9ffe-4911-80cf-160bc8b2adb9}; !- Outlet Port

OS:Connection,
  {0bd0f1e4-f0e6-4109-b94a-bb571d9c836b}, !- Handle
  {fd8e2dcf-b4d0-4de0-8001-3b07be693b8a}, !- Name
  {5a901993-78ce-4d6e-9c56-c11f122431fe}, !- Source Object
  17,                                     !- Outlet Port
  {e4f0513d-1aea-4eb3-aea2-7c4e78c6e79a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc3d8bad-5ee3-43b1-8613-af0f390b75cd}, !- Handle
  Water Use Connections 14 Outlet Water Node, !- Name
  {b0c13861-0adc-421e-8384-591d7da2accc}, !- Inlet Port
  {6db7d911-7fc6-404a-aa7e-e65808540f46}; !- Outlet Port

OS:Connection,
  {1201ed9e-9ffe-4911-80cf-160bc8b2adb9}, !- Handle
  {7fa67261-0dea-4cd2-9d0a-7276a594dd2d}, !- Name
  {e4f0513d-1aea-4eb3-aea2-7c4e78c6e79a}, !- Source Object
  3,                                      !- Outlet Port
  {248e5492-ec3c-44b3-80b1-bc43abc18d30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0c13861-0adc-421e-8384-591d7da2accc}, !- Handle
  {520d7611-e1fc-43f2-b148-a94e169c3981}, !- Name
  {248e5492-ec3c-44b3-80b1-bc43abc18d30}, !- Source Object
  3,                                      !- Outlet Port
  {bc3d8bad-5ee3-43b1-8613-af0f390b75cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6db7d911-7fc6-404a-aa7e-e65808540f46}, !- Handle
  {22e2860f-c47b-4a32-bf9f-f0537cf660ce}, !- Name
  {bc3d8bad-5ee3-43b1-8613-af0f390b75cd}, !- Source Object
  3,                                      !- Outlet Port
  {3ff9cf25-50bb-425b-a491-c048f943023b}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {49047c55-d922-4146-b028-ef61e0218f42}, !- Handle
  Water Use Connections 15,               !- Name
  {afceb1f4-9447-4c83-8be1-9954d51fd9d8}, !- Inlet Node Name
  {a938228a-cb7c-4ccb-88b1-d544cd6f2f7e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {deabe253-3155-462a-afbb-3fed3781046c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9516b728-f395-4729-9865-f2327cbd3209}, !- Handle
  Perimeter_top_ZN_4 Service Water Use Def 0.01gpm, !- Name
  ,                                       !- End-Use Subcategory
  8.21897803916891e-07,                   !- Peak Flow Rate {m3/s}
  {2a7c0980-6ebe-4f36-b6df-ba7ccfd53baa}, !- Target Temperature Schedule Name
  {2f0f1b65-9ad1-4e10-9429-0107c029c95f}, !- Sensible Fraction Schedule Name
  {2dfe1cf3-93ea-46e0-99f1-ec5af5d3532f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2a7c0980-6ebe-4f36-b6df-ba7ccfd53baa}, !- Handle
  Mixed Water At Faucet Temp - 140F 14,   !- Name
  {012a2ef8-d825-4e1f-924a-68e626b189ee}, !- Schedule Type Limits Name
  {082eb3e7-1fde-487c-a234-327a92a5c710}; !- Default Day Schedule Name

OS:Schedule:Day,
  {082eb3e7-1fde-487c-a234-327a92a5c710}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 14, !- Name
  {012a2ef8-d825-4e1f-924a-68e626b189ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {deabe253-3155-462a-afbb-3fed3781046c}, !- Handle
  Perimeter_top_ZN_4 Service Water Use 0.01gpm, !- Name
  {9516b728-f395-4729-9865-f2327cbd3209}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {23e32538-973d-4944-8191-29b755236c4f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {31187b81-0549-4c99-8cc2-12c64a960f6a}, !- Handle
  Water Use Connections 15 Inlet Water Node, !- Name
  {495e335e-b548-4c91-996c-66c792771187}, !- Inlet Port
  {afceb1f4-9447-4c83-8be1-9954d51fd9d8}; !- Outlet Port

OS:Connection,
  {495e335e-b548-4c91-996c-66c792771187}, !- Handle
  {9a05e4f5-61d9-4dc8-aeb6-b5dcb493863a}, !- Name
  {5a901993-78ce-4d6e-9c56-c11f122431fe}, !- Source Object
  18,                                     !- Outlet Port
  {31187b81-0549-4c99-8cc2-12c64a960f6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5dcf0ef6-fe9e-4535-a916-584ac1965fe4}, !- Handle
  Water Use Connections 15 Outlet Water Node, !- Name
  {a938228a-cb7c-4ccb-88b1-d544cd6f2f7e}, !- Inlet Port
  {d49382bf-7f37-4042-a261-52b2d35d9e37}; !- Outlet Port

OS:Connection,
  {afceb1f4-9447-4c83-8be1-9954d51fd9d8}, !- Handle
  {ad9fa33b-d8f1-4e50-ae08-4107a6356c4b}, !- Name
  {31187b81-0549-4c99-8cc2-12c64a960f6a}, !- Source Object
  3,                                      !- Outlet Port
  {49047c55-d922-4146-b028-ef61e0218f42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a938228a-cb7c-4ccb-88b1-d544cd6f2f7e}, !- Handle
  {3d7c452e-6acd-4318-916c-478cb2b4c45e}, !- Name
  {49047c55-d922-4146-b028-ef61e0218f42}, !- Source Object
  3,                                      !- Outlet Port
  {5dcf0ef6-fe9e-4535-a916-584ac1965fe4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d49382bf-7f37-4042-a261-52b2d35d9e37}, !- Handle
  {2013cece-2c8b-477b-a7ab-3414a1937b84}, !- Name
  {5dcf0ef6-fe9e-4535-a916-584ac1965fe4}, !- Source Object
  3,                                      !- Outlet Port
  {3ff9cf25-50bb-425b-a491-c048f943023b}, !- Target Object
  18;                                     !- Inlet Port

OS:Exterior:Lights:Definition,
  {173165d8-91c5-4f3a-8514-e2ae76f797db}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  17809;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {417c653b-0c8b-4a8f-9cc2-5861c4a0ce4c}, !- Handle
  OfficeMedium Exterior_Lgt_ALWAYS_ON,    !- Name
  {a5946e54-5b5b-4dec-af31-fceacab016b4}, !- Schedule Type Limits Name
  {6c02f790-76ad-4f2b-ab77-7b6a69d63eb7}, !- Default Day Schedule Name
  {3e9d591d-20fd-403a-b15c-ed6e09deb91e}, !- Summer Design Day Schedule Name
  {000b31ef-bbf5-41fa-a610-57e4aa913755}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6c02f790-76ad-4f2b-ab77-7b6a69d63eb7}, !- Handle
  OfficeMedium Exterior_Lgt_ALWAYS_ON Default, !- Name
  {a5946e54-5b5b-4dec-af31-fceacab016b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {000b31ef-bbf5-41fa-a610-57e4aa913755}, !- Handle
  OfficeMedium Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  {a5946e54-5b5b-4dec-af31-fceacab016b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3e9d591d-20fd-403a-b15c-ed6e09deb91e}, !- Handle
  OfficeMedium Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  {a5946e54-5b5b-4dec-af31-fceacab016b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {3e1a8977-2e7a-4b58-9220-d7699e884543}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {173165d8-91c5-4f3a-8514-e2ae76f797db}, !- Exterior Lights Definition Name
  {417c653b-0c8b-4a8f-9cc2-5861c4a0ce4c}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {b753d323-a884-48d6-818f-fc4c94da4b80}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:FCfactorMethod,
  {48e12d2f-abf3-4c2c-b40f-900872e32699}, !- Handle
  20.9,                                   !- January Ground Temperature {C}
  15.4,                                   !- February Ground Temperature {C}
  11.9,                                   !- March Ground Temperature {C}
  14.8,                                   !- April Ground Temperature {C}
  12.7,                                   !- May Ground Temperature {C}
  15.4,                                   !- June Ground Temperature {C}
  23.3,                                   !- July Ground Temperature {C}
  26.3,                                   !- August Ground Temperature {C}
  31.2,                                   !- September Ground Temperature {C}
  30.4,                                   !- October Ground Temperature {C}
  29.8,                                   !- November Ground Temperature {C}
  27.8;                                   !- December Ground Temperature {C}

OS:Schedule:Day,
  {071dd3da-94b9-41c3-bd86-2fe34324f1b7}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {999fc1b1-6215-440d-8ff3-ecd0e3d1bb83}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {9308630b-63ac-477f-9839-281ebe778dc1}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3a982f71-5b30-4111-b63a-de1c1efcda4a}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {f965bce8-5438-4a14-87ee-c7aa02690c1c}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7cc3ed89-4e6a-45e0-a4d1-39c9241eb237}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {f7cc2621-bb35-4b34-8d94-624e0b59fcf1}, !- Handle
  {cd8f3049-649d-4f15-85d7-8dd44dc9818a}; !- Object Name

OS:Output:Variable,
  {10861e4f-a20d-4407-abc2-29d176a182e2}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Facility Total Electric Demand Power,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {757f1ed1-6a98-478e-9246-016820224a17}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Water Heater Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8487ed20-b909-45a8-9647-6e66e5f0c9f8}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Plant Supply Side Heating Demand Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2f036614-8797-4d1c-aeac-0ec0b67e1d4f}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Heating Coil Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {62602f67-0bb6-4db0-b554-a58e4eb6c8be}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {544eb849-70d4-452a-a666-281a8eaa48e7}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Boiler Gas Rate,                        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b242e34e-dd71-40b4-937d-41b150e35fcc}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6ede8a5d-ad03-407a-8860-1698033c9568}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Heating Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f5008c0c-1e0d-45cd-a9f8-1a76e178ecc9}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {25ed4257-0ae9-4108-9bc0-eead2a898478}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Water Heater Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {09bd8ce8-f5d2-4a29-a600-65ffd168cf27}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a126ca14-c57f-4514-bebb-0cf4e456d5a4}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  Water Heater Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {bc7061b3-bd61-43d0-9a44-f3626027a1a8}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Power,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f9b58500-ffcc-49be-90ab-1601a8e4632a}, !- Handle
  Output Variable 14,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7359f7fa-43e8-4ff3-80a6-264196c13430}, !- Handle
  Output Variable 15,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Heat Transfer Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d4bb43c9-ed7e-4888-8a03-3e9eb8fb93b4}, !- Handle
  Output Variable 16,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Power,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f19534b9-43ba-4426-bc1f-4e00f4b6e29f}, !- Handle
  Output Variable 17,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Construction,
  {93784282-7e18-43de-b35e-2fe5537c4b5e}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation, !- Name
  ,                                       !- Surface Rendering Name
  {fb61ab7f-30f1-407a-b899-2b6ce6e05c2a}, !- Layer 1
  {085cb2ce-d7c5-4643-b11b-c648f86a1bcd}, !- Layer 2
  {2662748a-9d61-4eac-b29f-dc4841fa4123}, !- Layer 3
  {085cb2ce-d7c5-4643-b11b-c648f86a1bcd}; !- Layer 4

OS:StandardsInformation:Construction,
  {050768f4-982c-40df-8eb6-7cf505f08145}, !- Handle
  {93784282-7e18-43de-b35e-2fe5537c4b5e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {2662748a-9d61-4eac-b29f-dc4841fa4123}, !- Handle
  Typical Insulation R-2.17_R-value 6.357099368 (ft^2*h*R/Btu), !- Name
  Smooth,                                 !- Roughness
  1.11954993738515,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultConstructionSet,
  {5bad25c9-32cc-4ea5-964f-8573d461ff34}, !- Handle
  DOE Ref Pre-1980 - MedOffice - Plenum - ASHRAE 169-2013-2B adj ext wall insulation, !- Name
  {9edddfe3-6458-4fef-88d0-eacad81863a0}, !- Default Exterior Surface Constructions Name
  {f98a2d73-9afb-4c71-8bb4-0ff48489ab8b}, !- Default Interior Surface Constructions Name
  {1baf9037-3594-4ca9-aad8-c439ea8d526b}, !- Default Ground Contact Surface Constructions Name
  {2cd7ecdc-e1b4-4e12-bcc1-72bc87107b8c}, !- Default Exterior SubSurface Constructions Name
  {68ed4825-f1cf-4606-a623-3ac5f058f223}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {9edddfe3-6458-4fef-88d0-eacad81863a0}, !- Handle
  Default Surface Constructions 4 adj ext wall insulation, !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultConstructionSet,
  {22fe2a52-05c4-4088-bde3-ef2dada328fd}, !- Handle
  DOE Ref Pre-1980 - MedOffice - ASHRAE 169-2013-2B adj ext wall insulation, !- Name
  {2890633e-6c7f-4042-842d-33a9dfb16249}, !- Default Exterior Surface Constructions Name
  {86ff55fd-01d9-4b79-8350-dd02d4fe2991}, !- Default Interior Surface Constructions Name
  {600f3b5f-0d62-4747-a1e4-6ba0c8d8e74b}, !- Default Ground Contact Surface Constructions Name
  {cf47c3c4-8513-41b7-b05e-3e406b7e27e7}, !- Default Exterior SubSurface Constructions Name
  {e852134e-73dd-4cad-bb88-8d91bdcf2748}, !- Default Interior SubSurface Constructions Name
  {6c4e1f94-34a8-4f69-b8fe-9b9e03d30d0a}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {2890633e-6c7f-4042-842d-33a9dfb16249}, !- Handle
  Default Surface Constructions 1 adj ext wall insulation, !- Name
  {9aba22ec-8ba6-4667-8c87-1a6dd7e0f609}, !- Floor Construction Name
  {93784282-7e18-43de-b35e-2fe5537c4b5e}, !- Wall Construction Name
  {70ade521-d2f0-4979-ae68-3686e3aa6a19}; !- Roof Ceiling Construction Name

OS:Construction,
  {58bed51c-fc5b-4827-9321-14764d0d3c8a}, !- Handle
  Typical IEAD Roof R-10.0 adj roof insulation, !- Name
  ,                                       !- Surface Rendering Name
  {5b70a1d3-6708-4b72-b2ae-b078fc366cfb}, !- Layer 1
  {ce89334e-2d05-454c-984e-5208df0c4f8a}, !- Layer 2
  {41f8453e-4bd8-42a1-9d52-62a32bec822f}; !- Layer 3

OS:StandardsInformation:Construction,
  {fdf4e6f0-0e05-4cf6-a830-f5f1fc9ab06b}, !- Handle
  {58bed51c-fc5b-4827-9321-14764d0d3c8a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {ce89334e-2d05-454c-984e-5208df0c4f8a}, !- Handle
  Typical Insulation R-8.88_R-value 27.63478149 (ft^2*h*R/Btu), !- Name
  Smooth,                                 !- Roughness
  4.86676644422429,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultConstructionSet,
  {b330922f-3841-4534-ad9c-65c426d8b4f1}, !- Handle
  DOE Ref Pre-1980 - MedOffice - ASHRAE 169-2013-2B adj ext wall insulation adj roof insulation, !- Name
  {926a908c-c5e0-4d3f-8ec0-5625d294e902}, !- Default Exterior Surface Constructions Name
  {86ff55fd-01d9-4b79-8350-dd02d4fe2991}, !- Default Interior Surface Constructions Name
  {600f3b5f-0d62-4747-a1e4-6ba0c8d8e74b}, !- Default Ground Contact Surface Constructions Name
  {cf47c3c4-8513-41b7-b05e-3e406b7e27e7}, !- Default Exterior SubSurface Constructions Name
  {e852134e-73dd-4cad-bb88-8d91bdcf2748}, !- Default Interior SubSurface Constructions Name
  {6c4e1f94-34a8-4f69-b8fe-9b9e03d30d0a}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {926a908c-c5e0-4d3f-8ec0-5625d294e902}, !- Handle
  Default Surface Constructions 1 adj ext wall insulation adj roof insulation, !- Name
  {9aba22ec-8ba6-4667-8c87-1a6dd7e0f609}, !- Floor Construction Name
  {93784282-7e18-43de-b35e-2fe5537c4b5e}, !- Wall Construction Name
  {58bed51c-fc5b-4827-9321-14764d0d3c8a}; !- Roof Ceiling Construction Name

OS:DefaultConstructionSet,
  {86539441-d7e3-4ad5-abdd-6bbec69d8bd4}, !- Handle
  DOE Ref Pre-1980 - MedOffice - Plenum - ASHRAE 169-2013-2B adj ext wall insulation adj roof insulation, !- Name
  {e26c296e-0ae5-4463-8fab-9885a9f6a3e2}, !- Default Exterior Surface Constructions Name
  {f98a2d73-9afb-4c71-8bb4-0ff48489ab8b}, !- Default Interior Surface Constructions Name
  {1baf9037-3594-4ca9-aad8-c439ea8d526b}, !- Default Ground Contact Surface Constructions Name
  {2cd7ecdc-e1b4-4e12-bcc1-72bc87107b8c}, !- Default Exterior SubSurface Constructions Name
  {68ed4825-f1cf-4606-a623-3ac5f058f223}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {e26c296e-0ae5-4463-8fab-9885a9f6a3e2}, !- Handle
  Default Surface Constructions 4 adj ext wall insulation adj roof insulation, !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {662a13fe-73f2-4298-93de-4ffa17881cc6}, !- Handle
  Simple Glazing Material U-0.85450467 and SHGC 0.652263128, !- Name
  4.85210254247128,                       !- U-Factor {W/m2-K}
  0.652263128;                            !- Solar Heat Gain Coefficient

OS:Construction,
  {b15a68d7-261a-4109-9d6a-6c6dfd5aae0c}, !- Handle
  Window U-0.85450467 and Window SHGC 0.652263128, !- Name
  ,                                       !- Surface Rendering Name
  {662a13fe-73f2-4298-93de-4ffa17881cc6}; !- Layer 1

OS:Lights:Definition,
  {4a21f076-3082-4556-85a3-14bea6deaf44}, !- Handle
  Office WholeBuilding - Md Office Lights Definition - -6.5 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.9977964122595,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:AdditionalProperties,
  {5d9912e9-2670-4dc4-94e6-ec5df8a3ce92}, !- Handle
  {4a21f076-3082-4556-85a3-14bea6deaf44}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {8f06c330-faed-4a82-bb79-9c6e8e298620}, !- Handle
  Office WholeBuilding - Md Office Elec Equip Definition - -21.5520707 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  13.0837559998036,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

